# EPRA C2/C1 glossary from BS 7671 (17th edition)

> **Source and status:** *Requirements for Electrical Installations: IET Wiring Regulations, Seventeenth Edition*, BS 7671:2008+A3:2015, Part 2, printed pages 23–37 (PDF pages 25–39). The supplied PDF is a historical 2015 edition. These are study definitions from that edition, not a statement of current Kenyan law or the latest BS 7671 requirements.

> **Method:** The entries below transcribe the definitions in the supplied PDF's Part 2. Source notes following definitions are omitted. PDF text extraction was checked against page images for OCR ambiguities; punctuation and typography are retained where legible. Section-limited definitions remain marked with their section numbers. Search aliases are navigation aids, not quotations from BS 7671.

This file supplies the searchable **Practice → Definitions** tab. After editing an entry, run `npm run import:definitions` to regenerate its app data. [EPRA's C2/C1 written and oral assessment areas](https://www.epra.go.ke/sites/default/files/2025-06/Written%20%26%20Oral%20Interviews%20Areas%20of%20Competency.pdf) determine the groups; BS 7671 determines the wording. A term without a Part 2 definition is listed under **Terms to source separately**, rather than assigned invented wording.

**Included definitions:** 138.

## Quick distinctions

- **Circuit protective conductor (cpc):** connects exposed-conductive-parts of equipment to the main earthing terminal (printed p. 25).
- **Earthing conductor:** connects the main earthing terminal to an earth electrode or other means of earthing (printed p. 27).
- **Protective bonding conductor:** is provided for protective equipotential bonding (printed p. 33).
- **Protective conductor (PE):** is the broader category; its definition lists several possible connected parts (printed p. 33).

## 1. Installation and equipment

### Accessory

**Source:** Part 2, printed p. 23 (PDF p. 25).

> A device, other than current-using equipment, associated with such equipment or with the wiring of an installation.

### Ambient temperature

**Source:** Part 2, printed p. 23 (PDF p. 25).

> The temperature of the air or other medium where the equipment is to be used.

### Appliance

**Source:** Part 2, printed p. 23 (PDF p. 25).

> An item of current-using equipment other than a luminaire or an independent motor.

### Circuit

**Source:** Part 2, printed p. 24 (PDF p. 26).

> An assembly of electrical equipment supplied from the same origin and protected against overcurrent by the same protective device(s).

### Consumer unit (may also be known as a consumer control unit or electricity control unit)

**Source:** Part 2, printed p. 25 (PDF p. 27).

> A particular type of distribution board comprising a type-tested co-ordinated assembly for the control and distribution of electrical energy, principally in domestic premises, incorporating manual means of double-pole isolation on the incoming circuit(s) and an assembly of one or more fuses, circuit-breakers, residual current operated devices or signalling and other devices proven during the type-test of the assembly as suitable for such use.

### Current-using equipment

**Source:** Part 2, printed p. 25 (PDF p. 27).

> Equipment which converts electrical energy into another form of energy, such as light, heat or motive power.

### Distribution board

**Source:** Part 2, printed p. 26 (PDF p. 28).

> An assembly containing switching or protective devices (e.g. fuses, circuit-breakers, residual current operated devices) associated with one or more outgoing circuits fed from one or more incoming circuits, together with terminals for the neutral and circuit protective conductors. It may also include signalling and other control devices. Means of isolation may be included in the board or may be provided separately.

### Distribution circuit

**Source:** Part 2, printed p. 26 (PDF p. 28).

> A circuit supplying a distribution board or switchgear. A distribution circuit may also connect the origin of an installation to an outlying building or separate installation, when it is sometimes called a sub-main.

### Electrical equipment

**Source:** Part 2, printed p. 27 (PDF p. 29).

> Any item for such purposes as generation, conversion, transmission, distribution or utilization of electrical energy, such as machines, transformers, apparatus, measuring instruments, protective devices, wiring systems, accessories, appliances and luminaires.

### Electrical installation

**Source:** Part 2, printed p. 27 (PDF p. 29).

> An assembly of associated electrical equipment having co-ordinated characteristics to fulfil specific purposes.

### External influence

**Source:** Part 2, printed p. 28 (PDF p. 30).

> Any influence external to an electrical installation which affects the design and safe operation of that installation.

### Final circuit

**Source:** Part 2, printed p. 28 (PDF p. 30).

> A circuit connected directly to current-using equipment, or to a socket-outlet or socket-outlets or other outlet points for the connection of such equipment.

### Fixed equipment

**Source:** Part 2, printed p. 28 (PDF p. 30).

> Equipment designed to be fastened to a support or otherwise secured in a specific location.

### Fused connection unit

**Search aliases:** FCU; fused spur.

**Source:** Part 2, printed p. 29 (PDF p. 31).

> A device associated with the fixed wiring of an installation by which appliances may be connected, and having provision for a replaceable cartridge fuse link.

### Low voltage switchgear and controlgear assembly

**Source:** Part 2, printed p. 30 (PDF p. 32).

> Combination of one or more low voltage switching devices together with associated control, measuring, signalling, protective, regulating equipment, with all the internal electrical and mechanical interconnection and structural parts (see BS EN 61439-1).

### Luminaire

**Source:** Part 2, printed p. 30 (PDF p. 32).

> Equipment which distributes, filters or transforms the light transmitted from one or more lamps and which includes all the parts necessary for supporting, fixing and protecting the lamps, but not the lamps themselves, and where necessary, circuit auxiliaries together with the means for connecting them to the supply.

### Mobile equipment (portable equipment (deprecated))

**Search aliases:** portable equipment.

**Source:** Part 2, printed p. 31 (PDF p. 33).

> Electrical equipment which is moved while in operation or which can easily be moved from one place to another while connected to the supply.

### Origin of an installation

**Source:** Part 2, printed p. 32 (PDF p. 34).

> The position at which electrical energy is delivered to an electrical installation.

### Plug

**Source:** Part 2, printed p. 32 (PDF p. 34).

> Accessory having pins designed to engage with the contacts of a socket-outlet, and incorporating means for the electrical connection and mechanical retention of a flexible cable.

### Point (in wiring)

**Source:** Part 2, printed p. 32 (PDF p. 34).

> A termination of the fixed wiring intended for the connection of current-using equipment.

### Socket-outlet

**Source:** Part 2, printed p. 35 (PDF p. 37).

> A device, provided with female contacts, which is intended to be installed with the fixed wiring, and intended to receive a plug. A luminaire track system is not regarded as a socket-outlet system.

### Stationary equipment

**Source:** Part 2, printed p. 35 (PDF p. 37).

> Electrical equipment which is either fixed or which has a mass exceeding 18 kg and is not provided with a carrying handle.

### Switchboard

**Source:** Part 2, printed p. 35 (PDF p. 37).

> An assembly of switchgear with or without instruments, but the term does not apply to groups of local switches in final circuits.

### Switchgear

**Source:** Part 2, printed p. 36 (PDF p. 38).

> An assembly of main and auxiliary switching equipment for operation, regulation, protection or other control of an electrical installation.

### Wiring system

**Source:** Part 2, printed p. 37 (PDF p. 39).

> An assembly made up of cable or busbars and parts which secure and, if necessary, enclose the cable or busbars.

## 2. Conductors and cable systems

### Bunched

**Source:** Part 2, printed p. 24 (PDF p. 26).

> Cables are said to be bunched when two or more are contained within a single conduit, duct, ducting, or trunking or, if not enclosed, are not separated from each other by a specified distance.

### Busbar trunking system

**Source:** Part 2, printed p. 24 (PDF p. 26).

> A type-tested assembly, in the form of an enclosed conductor system comprising solid conductors separated by insulating material. The assembly may consist of units such as: — busbar trunking units, with or without tap-off facilities — tap-off units where applicable — phase-transposition, expansion, building-movement, flexible, end-feeder and adaptor units.

### Cable channel

**Source:** Part 2, printed p. 24 (PDF p. 26).

> An enclosure situated above or in the ground, ventilated or closed, and having dimensions which do not permit the access of persons but allow access to the conduits and/or cables throughout their length during and after installation. A cable channel may or may not form part of the building construction.

### Cable cleat

**Source:** Part 2, printed p. 24 (PDF p. 26).

> A component of a support system, which consists of elements spaced at intervals along the length of the cable or conduit and which mechanically retains the cable or conduit.

### Cable coupler

**Source:** Part 2, printed p. 24 (PDF p. 26).

> A means of enabling the connection or disconnection, at will, of two flexible cables. It consists of a connector and a plug.

### Cable ducting

**Source:** Part 2, printed p. 24 (PDF p. 26).

> An enclosure of metal or insulating material, other than conduit or cable trunking, intended for the protection of cables which are drawn in after erection of the ducting.

### Cable ladder

**Source:** Part 2, printed p. 24 (PDF p. 26).

> A cable support consisting of a series of transverse supporting elements rigidly fixed to main longitudinal supporting members.

### Cable tray

**Source:** Part 2, printed p. 24 (PDF p. 26).

> A cable support consisting of a continuous base with raised edges and no covering. A cable tray may or may not be perforated.

### Cable trunking

**Source:** Part 2, printed p. 24 (PDF p. 26).

> A closed enclosure normally of rectangular cross-section, of which one side is removable or hinged, used for the protection of cables and for the accommodation of other electrical equipment.

### Conduit

**Source:** Part 2, printed p. 25 (PDF p. 27).

> A part of a closed wiring system for cables in electrical installations, allowing them to be drawn in and/ or replaced, but not inserted laterally.

### Connector

**Source:** Part 2, printed p. 25 (PDF p. 27).

> The part of a cable coupler or of an appliance coupler which is provided with female contacts and is intended to be attached to the end of the flexible cable remote from the supply.

### Current-carrying capacity of a conductor

**Search aliases:** ampacity; Iz; cable rating.

**Source:** Part 2, printed p. 25 (PDF p. 27).

> The maximum current which can be carried by a conductor under specified conditions without its steady-state temperature exceeding a specified value.

### Flexible cable

**Source:** Part 2, printed p. 28 (PDF p. 30).

> A cable whose structure and materials make it suitable to be flexed while in service.

### Line conductor

**Search aliases:** phase conductor; live wire.

**Source:** Part 2, printed p. 30 (PDF p. 32).

> A conductor of an a.c. system for the transmission of electrical energy other than a neutral conductor, a protective conductor or a PEN conductor. The term also means the equivalent conductor of a d.c. system unless otherwise specified in the Regulations.

### Live part

**Source:** Part 2, printed p. 30 (PDF p. 32).

> A conductor or conductive part intended to be energized in normal use, including a neutral conductor but, by convention, not a PEN conductor.

### Neutral conductor

**Source:** Part 2, printed p. 32 (PDF p. 34).

> A conductor connected to the neutral point of a system and contributing to the transmission of electrical energy. The term also means the equivalent conductor of an IT or d.c. system unless otherwise specified in the Regulations and also identifies either the mid-wire of a three-wire d.c. circuit or the earthed conductor of a two-wire earthed d.c. circuit.

### PEN conductor

**Search aliases:** PEN; combined protective earth and neutral.

**Source:** Part 2, printed p. 32 (PDF p. 34).

> A conductor combining the functions of both protective conductor and neutral conductor.

### Protective conductor (PE)

**Search aliases:** PE; protective earth; earth wire.

**Source:** Part 2, printed p. 33 (PDF p. 35).

> A conductor used for some measures of protection against electric shock and intended for connecting together any of the following parts:
>
> (i) Exposed-conductive-parts
> (ii) Extraneous-conductive-parts
> (iii) The main earthing terminal
> (iv) Earth electrode(s)
> (v) The earthed point of the source, or an artificial neutral.

### Ring final circuit

**Search aliases:** ring circuit; ring main.

**Source:** Part 2, printed p. 34 (PDF p. 36).

> A final circuit arranged in the form of a ring and connected to a single point of supply.

### Spur

**Source:** Part 2, printed p. 35 (PDF p. 37).

> A branch from a ring or radial final circuit.

## 3. Earthing, bonding and shock protection

### Barrier

**Source:** Part 2, printed p. 23 (PDF p. 25).

> A part providing a defined degree of protection against contact with live parts from any usual direction of access.

### Basic insulation

**Source:** Part 2, printed p. 23 (PDF p. 25).

> Insulation applied to live parts to provide basic protection and which does not necessarily include insulation used exclusively for functional purposes.

### Basic protection

**Source:** Part 2, printed p. 23 (PDF p. 25).

> Protection against electric shock under fault-free conditions.

### Bonding conductor

**Source:** Part 2, printed p. 23 (PDF p. 25).

> A protective conductor providing equipotential bonding.

### Circuit protective conductor (cpc)

**Search aliases:** CPC; circuit protective conductor.

**Source:** Part 2, printed p. 25 (PDF p. 27).

> A protective conductor connecting exposed-conductive-parts of equipment to the main earthing terminal.

### Class I equipment

**Source:** Part 2, printed p. 25 (PDF p. 27).

> Equipment in which protection against electric shock does not rely on basic insulation only, but which includes means for the connection of exposed-conductive-parts to a protective conductor in the fixed wiring of the installation (see BS EN 61140).

### Class II equipment

**Source:** Part 2, printed p. 25 (PDF p. 27).

> Equipment in which protection against electric shock does not rely on basic insulation only, but in which additional safety precautions such as supplementary insulation are provided, there being no provision for the connection of exposed metalwork of the equipment to a protective conductor, and no reliance upon precautions to be taken in the fixed wiring of the installation (see BS EN 61140).

### Class III equipment

**Source:** Part 2, printed p. 25 (PDF p. 27).

> Equipment in which protection against electric shock relies on supply at SELV and in which voltages higher than those of SELV are not generated (see BS EN 61140).

### Double insulation

**Source:** Part 2, printed p. 26 (PDF p. 28).

> Insulation comprising both basic insulation and supplementary insulation.

### Earth

**Source:** Part 2, printed p. 26 (PDF p. 28).

> The conductive mass of the Earth, whose electric potential at any point is conventionally taken as zero.

### Earth electrode

**Source:** Part 2, printed p. 26 (PDF p. 28).

> Conductive part, which may be embedded in the soil or in a specific conductive medium, e.g. concrete or coke, in electrical contact with the Earth.

### Earth electrode resistance

**Source:** Part 2, printed p. 26 (PDF p. 28).

> The resistance of an earth electrode to Earth.

### Earthing

**Source:** Part 2, printed p. 27 (PDF p. 29).

> Connection of the exposed-conductive-parts of an installation to the main earthing terminal of that installation.

### Earthing conductor

**Search aliases:** earth conductor; grounding conductor; main earthing conductor.

**Source:** Part 2, printed p. 27 (PDF p. 29).

> A protective conductor connecting the main earthing terminal of an installation to an earth electrode or to other means of earthing.

### Electric shock

**Source:** Part 2, printed p. 27 (PDF p. 29).

> A dangerous physiological effect resulting from the passing of an electric current through a human body or livestock.

### Electrically independent earth electrodes

**Source:** Part 2, printed p. 28 (PDF p. 30).

> Earth electrodes located at such a distance from one another that the maximum current likely to flow through one of them does not significantly affect the potential of the other(s).

### Enclosure

**Source:** Part 2, printed p. 28 (PDF p. 30).

> A part providing protection of equipment against certain external influences and in any direction providing basic protection.

### Equipotential bonding

**Source:** Part 2, printed p. 28 (PDF p. 30).

> Electrical connection maintaining various exposed-conductive-parts and extraneous-conductive-parts at substantially the same potential. (See also Protective equipotential bonding.)

### Exposed-conductive-part

**Source:** Part 2, printed p. 28 (PDF p. 30).

> Conductive part of equipment which can be touched and which is not normally live, but which can become live under fault conditions.

### Extraneous-conductive-part

**Source:** Part 2, printed p. 28 (PDF p. 30).

> A conductive part liable to introduce a potential, generally Earth potential, and not forming part of the electrical installation.

### Fault protection

**Source:** Part 2, printed p. 28 (PDF p. 30).

> Protection against electric shock under single fault conditions.

### Functional earth

**Source:** Part 2, printed p. 29 (PDF p. 31).

> Earthing of a point or points in a system or in an installation or in equipment, for purposes other than electrical safety, such as for proper functioning of electrical equipment.

### Insulation

**Source:** Part 2, printed p. 30 (PDF p. 32).

> Suitable non-conductive material enclosing, surrounding or supporting a conductor.

### IT system

**Source:** Part 2, printed p. 36 (PDF p. 38).

> A system having no direct connection between live parts and Earth, the exposed-conductive-parts of the electrical installation being earthed (see Appendix 9 Figure 9C).

### Main earthing terminal

**Search aliases:** MET; main earth terminal.

**Source:** Part 2, printed p. 30 (PDF p. 32).

> The terminal or bar provided for the connection of protective conductors, including protective bonding conductors, and conductors for functional earthing, if any, to the means of earthing.

### Obstacle

**Source:** Part 2, printed p. 32 (PDF p. 34).

> A part preventing unintentional contact with live parts but not preventing deliberate contact.

### Protective bonding conductor

**Source:** Part 2, printed p. 33 (PDF p. 35).

> Protective conductor provided for protective equipotential bonding

### Protective conductor current

**Source:** Part 2, printed p. 33 (PDF p. 35).

> Electric current appearing in a protective conductor, such as leakage current or electric current resulting from an insulation fault.

### Protective earthing

**Source:** Part 2, printed p. 33 (PDF p. 35).

> Earthing of a point or points in a system or in an installation or in equipment for the purposes of safety.

### Protective equipotential bonding

**Source:** Part 2, printed p. 33 (PDF p. 35).

> Equipotential bonding for the purposes of safety.

### Protective multiple earthing (PME)

**Search aliases:** PME; TN-C-S.

**Source:** Part 2, printed p. 33 (PDF p. 35).

> An earthing arrangement, found in TN-C-S systems, in which the supply neutral conductor is used to connect the earthing conductor of an installation with Earth, in accordance with the Electricity Safety, Quality and Continuity Regulations 2002 (see also Figure 3.9).

### Reinforced insulation

**Source:** Part 2, printed p. 34 (PDF p. 36).

> Single insulation applied to live parts, which provides a degree of protection against electric shock equivalent to double insulation under the conditions specified in the relevant standard. The term ‘single insulation’ does not imply that the insulation must be one homogeneous piece. It may comprise two or more layers which cannot be tested singly as supplementary or basic insulation.

### Shock current

**Source:** Part 2, printed p. 35 (PDF p. 37).

> A current passing through the body of a person or livestock such as to cause electric shock and having characteristics likely to cause dangerous effects.

### Simultaneously accessible parts

**Source:** Part 2, printed p. 35 (PDF p. 37).

> Conductors or conductive parts which can be touched simultaneously by a person or, in locations specifically intended for them, by livestock.

### Supplementary insulation

**Source:** Part 2, printed p. 35 (PDF p. 37).

> Independent insulation applied in addition to basic insulation for fault protection.

### System

**Search aliases:** TN; TN-C; TN-S; TN-C-S; TT; IT; earthing system.

**Source:** Part 2, printed p. 36 (PDF p. 38).

> An electrical system consisting of a single source or multiple sources running in parallel of electrical energy and an installation. See Part 3. For certain purposes of the Regulations, types of system are identified as follows, depending upon the relationship of the source, and of exposed-conductive-parts of the installation, to Earth:
>
> - TN system. A system having one or more points of the source of energy directly earthed, the exposed-conductive-parts of the installation being connected to that point by protective conductors.
> - TN-C system. A system in which neutral and protective functions are combined in a single conductor throughout the system.
> - TN-S system. A system having separate neutral and protective conductors throughout the system (see Figure 3.8).
> - TN-C-S system. A system in which neutral and protective functions are combined in a single conductor in part of the system (see Figure 3.9).
> - TT system. A system having one point of the source of energy directly earthed, the exposed-conductive-parts of the installation being connected to earth electrodes electrically independent of the earth electrodes of the source (see Figure 3.10).
> - IT system. A system having no direct connection between live parts and Earth, the exposed-conductive-parts of the electrical installation being earthed (see Appendix 9 Figure 9C).
> - Multiple source and d.c. systems - see Appendix 9.

### TN system

**Source:** Part 2, printed p. 36 (PDF p. 38).

> A system having one or more points of the source of energy directly earthed, the exposed-conductive-parts of the installation being connected to that point by protective conductors.

### TN-C system

**Source:** Part 2, printed p. 36 (PDF p. 38).

> A system in which neutral and protective functions are combined in a single conductor throughout the system.

### TN-C-S system

**Source:** Part 2, printed p. 36 (PDF p. 38).

> A system in which neutral and protective functions are combined in a single conductor in part of the system (see Figure 3.9).

### TN-S system

**Source:** Part 2, printed p. 36 (PDF p. 38).

> A system having separate neutral and protective conductors throughout the system (see Figure 3.8).

### Triplen harmonics

**Source:** Part 2, printed p. 36 (PDF p. 38).

> The odd multiples of the 3<sup>rd</sup> harmonic of the fundamental frequency (e.g. 3<sup>rd</sup>, 9<sup>th</sup>, 15<sup>th</sup>, 21<sup>st</sup>)

### TT system

**Source:** Part 2, printed p. 36 (PDF p. 38).

> A system having one point of the source of energy directly earthed, the exposed-conductive-parts of the installation being connected to earth electrodes electrically independent of the earth electrodes of the source (see Figure 3.10).

## 4. Faults, protection and switching

### Back-up protection

**Source:** Part 2, printed p. 23 (PDF p. 25).

> Protection which is intended to operate when a system fault is not cleared, or abnormal condition not detected, in the required time because of failure or inability of other protection to operate or failure of the appropriate circuit-breaker(s) to trip.

### Cartridge fuse link

**Source:** Part 2, printed p. 24 (PDF p. 26).

> A device comprising a fuse element or two or more fuse elements connected in parallel enclosed in a cartridge usually filled with arc-extinguishing medium and connected to terminations (see fuse link).

### Circuit-breaker

**Source:** Part 2, printed p. 25 (PDF p. 27).

> A device capable of making, carrying and breaking normal load currents and also making and automatically breaking, under predetermined conditions, abnormal currents such as short-circuit currents. It is usually required to operate infrequently although some types are suitable for frequent operation.

### Danger

**Source:** Part 2, printed p. 26 (PDF p. 28).

> Risk of injury to persons (and livestock where expected to be present) from: (i) fire, electric shock, burns, arcing and explosion arising from the use of electrical energy, and (ii) mechanical movement of electrically controlled equipment, in so far as such danger is intended to be prevented by electrical emergency switching or by electrical switching for mechanical maintenance of non-electrical parts of such equipment.

### Design current (of a circuit)

**Search aliases:** Ib; design load current.

**Source:** Part 2, printed p. 26 (PDF p. 28).

> The magnitude of the current (rms value for a.c.) to be carried by the circuit in normal service.

### Disconnector

**Source:** Part 2, printed p. 26 (PDF p. 28).

> A mechanical switching device which, in the open position, complies with the requirements specified for the isolating function.

### Discrimination

**Search aliases:** selectivity; protective device coordination.

**Source:** Part 2, printed p. 26 (PDF p. 28).

> Ability of a protective device to operate in preference to another protective device in series.

### Earth fault current

**Source:** Part 2, printed p. 26 (PDF p. 28).

> A current resulting from a fault of negligible impedance between a line conductor and an exposed-conductive-part or a protective conductor.

### Earth fault loop impedance

**Search aliases:** Zs; earth loop impedance; fault loop impedance.

**Source:** Part 2, printed pp. 26–27 (PDF pp. 28–29).

> The impedance of the earth fault current loop starting and ending at the point of earth fault. This impedance is denoted by the symbol Z<sub>s</sub>. The earth fault loop comprises the following, starting at the point of fault:
>
> - the circuit protective conductor, and
> - the consumer’s earthing terminal and earthing conductor, and
> - for TN systems, the metallic return path, and
> - for TT and IT systems, the Earth return path, and
> - the path through the earthed neutral point of the transformer, and
> - the transformer winding, and
> - the line conductor from the transformer to the point of fault.

### Fault

**Source:** Part 2, printed p. 28 (PDF p. 30).

> A circuit condition in which current flows through an abnormal or unintended path. This may result from an insulation failure or a bridging of insulation. Conventionally, the impedance between live conductors or between live conductors and exposed- or extraneous-conductive-parts at the fault position is considered negligible.

### Fault current

**Source:** Part 2, printed p. 28 (PDF p. 30).

> A current resulting from a fault.

### Fuse

**Source:** Part 2, printed p. 29 (PDF p. 31).

> A device which, by the melting of one or more of its specially designed and proportioned components, opens the circuit in which it is inserted by breaking the current when this exceeds a given value for a sufficient time. The fuse comprises all the parts that form the complete device.

### Fuse carrier

**Source:** Part 2, printed p. 29 (PDF p. 31).

> The movable part of a fuse designed to carry a fuse link.

### Fuse element

**Source:** Part 2, printed p. 29 (PDF p. 31).

> A part of a fuse designed to melt when the fuse operates.

### Fuse link

**Source:** Part 2, printed p. 29 (PDF p. 31).

> A part of a fuse, including the fuse element(s), which requires replacement by a new or renewable fuse link after the fuse has operated and before the fuse is put back into service.

### Isolation

**Source:** Part 2, printed p. 30 (PDF p. 32).

> A function intended to cut off for reasons of safety the supply from all, or a discrete section, of the installation by separating the installation or section from every source of electrical energy.

### Overcurrent

**Source:** Part 2, printed p. 32 (PDF p. 34).

> A current exceeding the rated value. For conductors the rated value is the current-carrying capacity.

### Overcurrent detection

**Source:** Part 2, printed p. 32 (PDF p. 34).

> A method of establishing that the value of current in a circuit exceeds a predetermined value for a specified length of time.

### Overload current

**Source:** Part 2, printed p. 32 (PDF p. 34).

> An overcurrent occurring in a circuit which is electrically sound.

### Prospective fault current (Ipf)

**Search aliases:** PFC; prospective short-circuit current; PSC.

**Source:** Part 2, printed p. 33 (PDF p. 35).

> The value of overcurrent at a given point in a circuit resulting from a fault of negligible impedance between live conductors having a difference of potential under normal operating conditions, or between a live conductor and an exposed-conductive-part.

### Protective separation

**Source:** Part 2, printed p. 33 (PDF p. 35).

> Separation of one electric circuit from another by means of: (i) double insulation, or (ii) basic insulation and electrically protective screening (shielding), or (iii) reinforced insulation.

### Rated current

**Source:** Part 2, printed p. 34 (PDF p. 36).

> Value of current used for specification purposes, established for a specified set of operating conditions of a component, device, equipment or system.

### Residual current

**Source:** Part 2, printed p. 34 (PDF p. 36).

> Algebraic sum of the currents in the live conductors of a circuit at a point in the electrical installation.

### Residual current device (RCD)

**Search aliases:** RCD; earth leakage protection.

**Source:** Part 2, printed p. 34 (PDF p. 36).

> A mechanical switching device or association of devices intended to cause the opening of the contacts when the residual current attains a given value under specified conditions.

### Residual current operated circuit-breaker with integral overcurrent protection (RCBO)

**Search aliases:** RCBO.

**Source:** Part 2, printed p. 34 (PDF p. 36).

> A residual current operated switching device designed to perform the functions of protection against overload and/or short-circuit.

### Residual current operated circuit-breaker without integral overcurrent protection (RCCB)

**Search aliases:** RCCB.

**Source:** Part 2, printed p. 34 (PDF p. 36).

> A residual current operated switching device not designed to perform the functions of protection against overload and/or short-circuit.

### Residual operating current

**Search aliases:** IΔn; rated residual operating current.

**Source:** Part 2, printed p. 34 (PDF p. 36).

> Residual current which causes the RCD to operate under specified conditions.

### Short-circuit current

**Source:** Part 2, printed p. 35 (PDF p. 37).

> An overcurrent resulting from a fault of negligible impedance between live conductors having a difference in potential under normal operating conditions.

### Surge protective device (SPD), {534}

**Source:** Part 2, printed p. 35 (PDF p. 37).

> A device that is intended to limit transient overvoltages and divert surge currents. It contains at least one non-linear component.

### Switch

**Source:** Part 2, printed p. 35 (PDF p. 37).

> A mechanical device capable of making, carrying and breaking current under normal circuit conditions, which may include specified operating overload conditions, and also of carrying for a specified time currents under specified abnormal circuit conditions such as those of short-circuit. It may also be capable of making, but not breaking, short-circuit currents.

### Switch-disconnector

**Source:** Part 2, printed p. 35 (PDF p. 37).

> A switch which, in the open position, satisfies the isolating requirements specified for a disconnector.

## 5. Voltage and electrical separation

### Functional extra-low voltage (FELV)

**Source:** Part 2, printed p. 29 (PDF p. 31).

> An extra-low voltage system in which not all of the protective measures required for SELV or PELV have been applied.

### Leakage current

**Source:** Part 2, printed p. 30 (PDF p. 32).

> Electric current in an unwanted conductive path under normal operating conditions.

### PELV (protective extra-low voltage)

**Source:** Part 2, printed p. 32 (PDF p. 34).

> An extra-low voltage system which is not electrically separated from Earth, but which otherwise satisfies all the requirements for SELV.

### Reduced low voltage system

**Source:** Part 2, printed p. 34 (PDF p. 36).

> A system in which the nominal line-to-line voltage does not exceed 110 volts and the nominal line to Earth voltage does not exceed 63.5 volts.

### SELV (separated extra-low voltage)

**Source:** Part 2, printed p. 34 (PDF p. 36).

> An extra-low voltage system which is electrically separated from Earth and from other systems in such a way that a single fault cannot give rise to the risk of electric shock.

### Simple separation

**Source:** Part 2, printed p. 35 (PDF p. 37).

> Separation between circuits or between a circuit and Earth by means of basic insulation.

### Voltage, nominal

**Search aliases:** nominal voltage; extra-low voltage; ELV; low voltage; LV; high voltage; HV.

**Source:** Part 2, printed p. 36 (PDF p. 38).

> Voltage by which an installation (or part of an installation) is designated. The following ranges of nominal voltage (rms values for a.c.) are defined:
>
> - Extra-low. Not exceeding 50 V a.c. or 120 V ripple-free d.c., whether between conductors or to Earth.
> - Low. Exceeding extra-low voltage but not exceeding 1000 V a.c. or 1500 V d.c. between conductors, or 600 V a.c. or 900 V d.c. between conductors and Earth.
> - High. Normally exceeding low voltage.

## 6. Inspection, testing and safe work

### Emergency stopping

**Source:** Part 2, printed p. 28 (PDF p. 30).

> Emergency switching intended to stop an operation.

### Emergency switching

**Source:** Part 2, printed p. 28 (PDF p. 30).

> An operation intended to remove, as quickly as possible, danger, which may have occurred unexpectedly.

### Functional switching

**Source:** Part 2, printed p. 29 (PDF p. 31).

> An operation intended to switch ‘on’ or ‘off’ or vary the supply of electrical energy to all or part of an installation for normal operating purposes.

### Inspection

**Source:** Part 2, printed p. 30 (PDF p. 32).

> Examination of an electrical installation using all the senses as appropriate.

### Instructed person (electrically)

**Source:** Part 2, printed p. 30 (PDF p. 32).

> Person adequately advised or supervised by a skilled person (as defined) to enable that person to perceive risks and to avoid hazards which electricity can create.

### Maintenance

**Source:** Part 2, printed p. 30 (PDF p. 32).

> Combination of all technical and administrative actions, including supervision actions, intended to retain an item in, or restore it to, a state in which it can perform a required function.

### Minor works

**Source:** Part 2, printed p. 31 (PDF p. 33).

> Additions and alterations to an installation that do not extend to the provision of a new circuit.

### Ordinary person

**Source:** Part 2, printed p. 32 (PDF p. 34).

> Person who is neither a skilled person nor an instructed person.

### Reporting

**Source:** Part 2, printed p. 34 (PDF p. 36).

> Communicating the results of periodic inspection and testing of an electrical installation to the person ordering the work.

### Skilled person (electrically)

**Source:** Part 2, printed p. 35 (PDF p. 37).

> Person who possesses, as appropriate to the nature of the electrical work to be undertaken, adequate education, training and practical skills, and who is able to perceive risks and avoid hazards which electricity can create.

### Temporary electrical installation

**Source:** Part 2, printed p. 36 (PDF p. 38).

> Electrical installation erected for a particular purpose and dismantled when no longer required for that purpose.

### Testing

**Source:** Part 2, printed p. 36 (PDF p. 38).

> Implementation of measures to assess an electrical installation by means of which its effectiveness is proved. This includes ascertaining values by means of appropriate measuring instruments, where measured values are not detectable by inspection.

### Verification

**Source:** Part 2, printed p. 36 (PDF p. 38).

> All measures by means of which compliance of the electrical installation with the relevant requirements of BS 7671 are checked, comprising inspection, testing and certification.

## Terms to source separately

The following EPRA-relevant terms are not separately defined in Part 2 of this supplied edition. Do not display a BS 7671 quotation for them until a precise source and edition have been checked:

- **Basic electrical quantities and calculations:** electric current, potential difference, resistance, impedance, capacitance, inductance, energy, electrical power, apparent power, reactive power, power factor, efficiency, diversity, demand factor.
- **Three-phase and motors:** three-phase supply, phase sequence, star connection, delta connection, line voltage, phase voltage, line current, phase current, synchronous speed, slip, torque, motor starter, power-factor correction.
- **Installation tests and measurements:** continuity, polarity, insulation resistance, prospective short-circuit current as a separately headed term, R1+R2, Ze, earth electrode resistance measurement, RCD trip time.
- **Kenyan licensing:** EPRA C2 and C1 licence classes, permitted work scope and current Kenyan legal requirements require current EPRA/Kenyan sources, not a UK wiring-regulations definition.

## Editorial checks for the app

- Preserve the printed-page and PDF-page references in search results, including the two-page earth-fault-loop definition. Keep typographic subscripts and superscripts when rendering symbols.
- Keep aliases, source wording, and future plain-language teaching explanations as separate fields. A search match on an alias must return the source term and its actual definition.
- Recheck edition-dependent wording against the edition the course chooses for live regulatory guidance. This file identifies its 2015 source clearly.
