# ECA & FSA Webinar: Fire detection and alarm systems for buildings - Key changes to BS 5839-1:2017
# https://www.youtube.com/watch?v=oPh3ORgowSk

good morning my name's Peter Baxter on this is a presentation on behalf of the FSA part of the ECA the FSA is the fire and security Association and this mainly relates to the changes to the 2017 BS 583 nine part 1 standard there is a little bit of information associated with changes to security standards and also route some reminders associated with emergency writing on part of the FSA ECA technical team and basically on the voice on the end of a telephone so I answer technical queries associated with fire and security and the way in which this works is that members will contact the ECA ECA will contact me and then I will find the member and do my best to answer the particular query if you've got any questions then feel free to answer or feel feel free to ask I'll do my best to answer them and the questions can cover anything associated with fire and security not necessarily just what's on the agenda today what we looked into cover is es5 a 3-1 part 1 2017 main changes some information on PD travel 6 9 2017 and also some information on PD travel 6 2 2017 and as I said some reminders regarding to be as 5 to 6 6 2016 because there's some points within that standard which appear to be being mr. this point in time so the s5 839 part 1 2013 is now withdrawn it was withdrawn from the 31st of August so from the 1st of September we should be using the 2017 version there is no period of race as such in terms of in the past sometimes these standards of parallel for months usually about three but basically this time the change takes effect from the 1st of September probably the most fundamental of the changes is associated with manual Aramco quince where historically they've always been single action and any change to that as represented a variation to the standard there is now a requirement in the 2017 standard to fit protective covers so we now have double action call points because in another part of the standard it reflects on the fact that called quince are all required to be identical in a single occupancy they've also made a statement to say that the fitting of a cover does not detract from that statement so if you think covers to learn your alarm call points then that's absolutely fine as long as the base call point behind is the same then that that's all okay within the meaning of the standard now what this means in some respects is that if you do an extension to an existing building and it's a fairly substantial extension then if the building was originally installed to the 2013 standard that those call points won't have covers on the core points installed the 2017 standard in the new extension will have covers on so you've got a slight difference there doesn't make any difference under the terms of the standard but it might be common sense if you come VIN can convince the customer to accept the additional cost of the others on the other core points at least everything is going to be the same but that's a matter of choice it doesn't conflict with the standard with regards core points it's been noted that a lot of core points have been caught on doors that lead out to open air but only to a position of safety now this is probably an element of confusion where in principle corporates should be installed at all exits that lead to open air and some people have been installing them in places that lead to perhaps enclosed courtyards and things like this so this is now made clear that this is not required and the core point should be installed on all exists that lead to a place of relative safety clearly the other issues remain like for example every change of floor level and so on the need for double pole isolation has been removed providing safe isolation procedures are undertaken so this now becomes about choice do you put a few spur beside the control panel and then undertake safe isolation procedures or do you put power isolation beside the control panel and leave it as it was required under the 2013 standard so the choice if you right remains but don't forget that the key issue to this is that if you do go back to few Spurs then you want to make sure that you adopt a safe isolation procedures this slide gives a little bit of indication of what's required associated with that first of all permission is required to isolate the circuit common sense hopefully as it's a fire alarm circuit it should be a single circuit coming from somewhere as close as possible to the incoming rain for the building locate and identify the appropriate circuit then check to make sure that the circuit is actually operational the one that you're going to isolate isolate the circuit lock it off with the lock off kit and verify that their circuit is isolated rechecking with the voltage indicator of course once you've gone through the appropriate procedure make sure that that you then recheck the voltage indicator to make sure that the power is okay these two docking which can be accessed from the links which are shown at the bottom of the slide and give you some useful information on safe isolation procedures if there's any doubts so these are documents that can be freely downloaded so please feel free to access these particular links and download those documents if you feel that that is required one of the other changes is that video fire detection has now been recognized for special a professional establish ins particular in health I've type categories and P to type actor is where you're looking to offer protection through a particular risk for a particular purse of purpose so it doesn't fall in the normal l1 so through twelth or categories where you are particularly protecting defined areas this would be where you've got a specialist risk you're looking to protect and the video fire detection may well be a useful tool in prevention of fire yet basically these will work on obscuration in the same way that a smoke detector works and they will also look for they will also look for movement and they will look at the characteristics of smoke movement these can be a useful tool for specialist applications [Music] one of the other changes which has been a little bit of a bugbear in the industry in the past has been how do we communicate through to the Fire Rescue Service when there is an existing communicator in an existing intruder alarm panel in the past various things have been proposed mainly because the intruder alarm panels will not comply with BSA m54 which will of course all fire alarm equipment is required to be third-party approved to that standard so that has always been a bit of a problem and what has been done is that the communicator has been taken out of the intruder alarm panel put in a separate housing with its own standby power supply the intruder has been wired in from one side the fire wired in from the other side in fire existing cable and providing that power supply and the communicator is monitored then that satisfied the previous standard what the 2017 standard is now saying is that it's quite acceptable to utilize intruder alarm panels that comply with PD treble 62 for the communication the thing to remember of course is that while you can actually wire to the communicator within the intruder alarm panel and satisfy the standard what you can't do is wiring to a zone the intruder alarm panel and satisfy the standard because clearly that zone will be going in on alarm cable which is not high resistant so from the fire alarm panel you need fire resistant cable to the communicator which may well be melted in the intruder alarm panel and that is quite satisfactory then to signal through to an old receiving center basically the standard changes as you can possibly imagine are mainly associated with minimizing unwanted alarms this is due to additional resource issues associated with the fire and rescue service quite clearly and also to minimize the need of fire engines airing down roads at high speed which again presents a risk to the public particularly if it's an unwarranted alarm so what we really want to do is to make sure that all alarm calls that are going through automatically to the Fire and Rescue Service are genuine calls with genuine fires which are requiring either extinguishment or rescue of people the way to achieve this particularly with current technology and analog addressable control panels is quite simple where for example one detector operation could cause a local alarm which is required to be accepted by the responsible person aunts on-site once this is accepted it builds in a time delay which gives the responsible person to investigate to determine whether it is a genuine call or and unwanted alarm and if during that period of time a separate detector or second detector activates then the message is sent through to the Fire Rescue Service if during the course of time a cordon is activated the call is sent through to the final rescue service or if the person who is investigating doesn't return within the predetermined time then again the call is sent through to the Fire and Rescue Service now clearly there are some variations on this theme that can be employed but basically we're being encouraged now to introduce staff alarms wherever technology allows and wherever we can clearly identify that discussion has taken place to decide what the right period of time delay is because clearly that can vary from building to building occupation to occupation so consultation becomes the important part of that particular decision that's there what we're being encouraged to do there is another annex now which has been introduced to the standard which is an XP and annex II enables you to go through a series of questions to select suitable detectors to minimize I'm wanting arms now while this is a lot better these days than it used to be some years ago where people for the sake of saving cable perhaps in the hotels were running a cable run down a hotel corridor for detectors and then teeing off into a room and to minimize the length of cable that they used they would put the detector immediately the other side of the door to the bedroom and this opposite where the shower was so if they're smoke detectors on the end of that cable and clearly they're going to go up when steam comes out from the shower and a lot of these ended up being replaced with heat detectors we've said we put the people within the room at risk he's going to turn the heat detector went off read quite substantial fire so while this doesn't happen as significantly as it used to do in the past there are still design concerns about selection of the appropriate detector for the risk and clearly the DS if it starts correctly weekly design and hopefully it's going to end up correctly when it comes to installation in commissioning if at this design stage it doesn't start correctly and there's a good chance he won't be installed in commission correctly so a lot of emphasis on selection of the right detector suitable for the appropriate risk another area I associated this is rate of rise heat detectors have been placed in boiler rooms were clearly particularly on a cold day the boiler fires up the temperature does increase fairly rapidly and the rate of rise detected will go off and therefore the sensible thing to do is select an appropriate first temperature detector for boiler rooms similarly this consideration might be applied to kitchens and areas like this so this is what the standards helping you with to enable you to select the right detector or the right job it wasn't the 2013 standard a rating table associated with visual alarm devices that has now been removed primarily I feel because most people found me confuted and I'm not even sure if it was correct myself but it certainly was confusing one of the reasons for this is that with visual alarm devices what we're looking to do is to provide illumination over a given area in excess of point four Lux over and above the ambient light level now clearly our friend outside on a good sunny day the Sun will produce about a hundred and ten thousand Lux and if you try and measure this anywhere near a window then clearly the calculation is a complete nonsense so this table has been removed oh it does still the standard does still refer to the test procedures by the LPC V where they actually tested the visual alarm devices so that they could get approval on Orion 54 so what do we do now well basically with the manufacturers moving forward we do what it says on the tin any digital alarm device should come with a statement on the device on the box or on the datasheet which clearly identifies its parameters for for sighting and location so you might see something that other box that says C - three - six what that means is simply C means ceiling-mounted the - 3 means humility 3 meters high or approximately 3 meters high and the 6 means that that will then give you the appropriate coverage over a 6 meter diameter if similarly you saw something that was W - point 4 12 and that would simply mean it's wall-mounted you melted that high of 2 point four meters and that gives you a 12 meter cubed coverage and that's the that's there those are the parameters from the manufacturer that you lose at design the stage when it comes to installation and commissioning stage then there is a requirement for a light meter if you're going to record the actual levels but it's very important to make sure that you don't do any measurements close to windows and things like this because you get just totally distorting results so the thing to do is just to use your light meter to record the light levels within the building or down a corridor or something like this leave the visual alarm devices off then when the alarms are running record the same levels again in exactly the same positions and check that you've got an increase of point for Lux wall above and that means that you can satisfy yourself that the system conforms to the appropriate requirements and as I said quite clearly you've got to be careful on these measurements to make sure you don't get distortions associated with the massive amount of light produced by the summer this is the mo jibun bear for maintenance engineers I find it's time after time when I'm doing training there is no documentation associated with system and of course all sorts of things are then raised questions like the company install the system never actually produced any that customers lost it or the previous maintenance company took it away because they decided that they were going to restrict the capability of the company that's near taken the system owner so not good basically good advice is always provide a document housing provider document housing with a common key so that any of you your engineers just need one key to open this all the documents and gives the customer a copy the key obviously give all the put all the documents in the housing including perhaps the system logbook most importantly make sure that amongst all of the documentation there is a cause and effect because the maintenance engineer is coming home to test the system when he comes along and he's testing detectors he needs to know if there is any extinguishment attached to the system whether he's going to bring all the lift down at the ground floor whether he's going to shut off the air conditioning etc etc etc all of which can be most inconvenient for the customer if he gets it wrong and in some current circumstances can be positively dangerous if the manages to discharge his English and all that other people are present within the building and while that might seem funny it does happen on too many Asians so documentation quite important it's very sure you get it right what should it consist of well first of all a manual on the control panel a datasheet associated with all the components which are within the system they should be a specification for the system ie what components are on the system what's installed there should be an ass fitted drawing and as I said I there should be a cause and effect with that we should also have a system logbook and make sure that the client has access to that so that they can record the weekly testing so this has now been emphasized to a much greater degree basically because in too many instances it hasn't been happening the system's own charm a number of organizations who've been installing fire alarms particularly with the introduction of animal addressable panels haven't been placing systems own charts beside the control panel their argument is that there is a little text display on a control panel which tells you precisely where the fire is originated from unfortunately from the Fire and Rescue Service point of view you have to remember that they could be turning up at night they're obviously turning up to respond to an emergency so everything's very tense and they've never seen the building before so they don't want to be fiddling around looking at your great technology or perhaps lack of it they want a very good indication right up front of approximately where the fire is there's a say Barrymore now quarterly had never seen the building before so a little diagramming diagrammatic representation whether it's illuminated which is nice if the customer can afford it it isn't illuminated just nice colors in a nice frame nicely produced nice and simple showing which area the fire is originating from when I say area this will be things like ground floor first floor second floor etc and you may go into more definition depending on the complexity of the building what's the far officer in charges decided how he's going to deploy his men or women then he can then consult your wonderful technology and follow the progress of the fire on the screen the other thing that goes against analog addressable panel programming is that a lot of engineers and a lot based on customer advice as well there are customers who are in texts like for example room 51 or Chairman's office or staff canteen there are how anyone who has never seen the building before is going to realize where room 51 staff canteen all the Chairman's offices is a little bit beyond me so hence back to importance of the system's own job so please don't forget that and that was also stressed in the 2013 standard one of the areas which people are sometimes concerned about particularly the customer is having to pay for it is that where we've got beams or honeycomb ceilings it causes Roman confusion as to whether this represents of partition or not now the general the general rule of thumb here is that if the beam down stand from the ceiling more than 10% of the room height then you consider it as a wall and that then means that you've got a detector in every single compartment and similar things applied with or similar parameters apply when you've got honeycomb ceilings so if you look within section 22 there is more detail than this but these two little tables here table 1 and table to give you an idea as to how far the nearest how far the nearest distance should be between smoke and heat detectors you can see that the distance for heat detectors is in brackets so the distance between any point and the nearest smoke detector is defined quite clearly in those tables and referring to that particular section there is some additional guidance as well section 15 as ever talks about communication with the Fire and Rescue Service know what is different about the 2017 standard is it it's now referencing the intruder alarm standards the sen 501 36 part 1 and a new document which is p li treble 69 2017 basically are the intruder alarm standards associated with the requirements for communication equipment so the equipment that is used to communicate intruder alarms and fire alarms needs to comply with these particular standards now under intruder alarms only self certification is required by the manufacturer and as you are probably aware third-party certification is required for fire equipment as we saw in a previous slide that has now been accepted this self certification has been accepted from a communication point of view not from a fire point of view but from a communication point of view and the heads now the reference to the Sen 501 36 r1 so that reference is now called up in es5 83 million r1 there is also YC as a bit of a an atom really which is pili treble 6-9 2017 which is a new introduction and this document does add some useful information the question that sits in my mind is why have we gotten on a document to me it seems it could be sensibly embodied in the key document which is BSE and 501 36 you know that could be amended or updated if it's felt that parts of PD travel 16 are useful and it looks as though some of them are useful there is a little bit of a tendency to say when this communication fails there's a bit of a search for the guilty which is very true in my experience because it is a bit of a complicated procedure if you think about the communication from far alarm or an intruder alarm through to the appropriate authority which would usually be the place or the fire and rescue service or in some instances perhaps a key holder or an alarm response company someone's something like this then there's so many different interactions that take place so it starts with the maintenance engineer of the company or looking after the system wherever sensors actually working in the event a call wasn't received did the transmission equipment work did the monitoring station staff respond correctly did the police or the fire rescue service or the alarm response company was formed correctly and all of these things are in the melting pot for consideration in the event that a call fails to go through and insurers will be very familiar with this because they have to investigate this and try and find out exactly what did go on and in my experience is pretty near impossible to come to an accurate determination so I think this is what PV travel 6:9 seems to beginner from my own my own view is trying to make sure that responsibilities of in the right place to minimize the chance of this actually happening we've then got the intruder alarm standard which is PD treble 62 which basically PD means published document according their words that means that here you know it's not an actual standard as such it's not a pretty standard it's not European Standard but this published document was utilized it was all that goers 2004 2005 they're introduced European standards into the United Kingdom they're clearly if you went to France if you went to Spain you went to Germany everybody does something a little bit differently so each of those countries will add their own version a PD turbo 62 which while it embodies the european standard which is yen 501 3-1 mainly part wagner r 7 is also embodied in that as well then they also have little clauses which allow them to carry on for the moment with practice which is common to their particular country and that similar thing applies to us so PD treble 62 is the document that introduces the European Standard into the UK that in itself has just been updated I'll come on to that in a minute and also embodies or embodies the industry agreement one 501 was introduced in 2015 which has various content which has been agreed with in the intruder alarm industry and then have formally embodied within P D triple C's to probably install accorded you the main thing associated with this is associated with an armed cable you may be aware that lots of organisations wholesalers etc of being buying cable from places like Turkey and the copper content has been reduced is reduced reduced and reduced to the extent that I tend to call this intruder around cable wet string from time to time and it's becoming more like wet string on a daily basis so what's happening in fact is the resistance is going up now this is not good because as you may be aware resistances are used to monitor the fact that sensors exist and if senses are in the right state so control equipment is looking for an appropriate resistance at the end of the line and if the cable is modifying that resistance then we can get faulty results so the important thing is to make sure that the copper content remains good and the requirement here now is that the cable used on intruder alarms must conform with ps4 7:37 part 3.30 2015 if we come on - PD travel six - 2017 while this document came into effect on the 31st of August PD treble 62 2010 is not due to be withdrawn until the 31st of May 2019 so that means right up until the 1st of June 2019 we can either use PD turbo 6 - 2010 which means no change or we can use PD 1206 - 2017 so the choice remains with the Installer I guess at the end of the day we'll just see a mixed reaction to that there doesn't appear to be anything substantially dramatic which is going to make massive differences associated with this particular change but at least this is an awareness from that point of view with regard to emergency writing pretty standard five to six six was amended in 2016 and I just wanted to remind everybody of some of the basics because some of the changes don't seem to be being actually employed possibly due to a lack of understanding so the major changes within this particular standard were associated with the fact that you previously concentrated on getting people out in the building in now question law considers people who wish to remain in the building and I say question mark you really want to remain in the building but it does cover that thought process now you do want to remain in the building under circumstances where all the lights go out and perhaps it may be on fire as well so it doesn't beg this particular question but the main thing that I wanted to cover was the basic requirements of this particular standard so the basic requirements are all these fabrics we're looking for one lux measured on the centered iron at floor level but clearly one wax is not a great deal of light but it's deemed to be enough light enable yourself to find your way out to means of escape open areas open areas are generally considered to be areas that are greater than 60 square meters point 5 lux is required within open areas where we've got high-risk areas which may be something like a varnish that or some form of some form of production which is perhaps dangerous and needs to be shut down then 10% of the normal writing should be retained or a minimum level of 15 lakhs now these are the areas where based on my experience in the recent past people are perhaps not fully considerate of where we've got refuge areas which are increasing on a regular basis we see them quite regularly now in hotels and quite a lot of buildings where there is more than one level five lux is required as a minimum where there is a push bar exit panic bar type exit five laps is required as a minimum and where we've got swimming pools five blocks is required minimum so these are obvious areas where people need to negotiate more carefully than just getting out of a building commercial kitchens where there may be something going on the fat fryers etc which need to be made safe before the people leave the building first Adrian's problems I control panel so the fire control panel can be seen a reception area which is usually where the par control panel is we're requiring there 15 lakhs minimum again moving up the scale 50 lakhs minimum for examination and treatment rooms minor operations clearly dental dental practice minor operations are going on in the dental practice that would think that the whole practice doesn't need to be 450 bucks but where the treatment room is then 50 lakhs lighting is particularly required in those areas so I'm now going to deal with some of the questions that have actually come through don't actually see I'll say of question from Paul Cobb see the actual question made a statement that I can't actually see the question I can see a question from Gary who asks will these slides be available available after the webinar and the answer to that is yes there will be a apparently on YouTube oh yeah just to like something there seems to be a little bit of confusion just to make sure that PD treble 62 and PD treble 69 are not higher associated they are associated with security and holdup alarms so the point I was making there is their BS 5 8 3 9 R 1 2017 does now refer through to the intruder alarm standards for communication equipment so where you've got communication equipment to the Fire Rescue Service it refers through to the intruder alarm standard or communication equipment which is BS en 501 3 1 okay let's want to make the PDF available for download so we're gonna make the piece for download are we now yeah this son got a question here from Peter on see ya okay thank you but the question here from Peter would a manufacturer mentioned updates to in 54 with regard to door open door hold open devices but I can't recall the exact issue any thoughts well your door hold open devices or door retainers are covered under a separate standard if you look in 583 9 it refers to a separate standard associated with door holding devices and it gives a lot of detail associated with where detectors should be excited to operate doors etcetera quite a complicated question Peter probably not able to answer that in detail on this to give a situation but if you would like to put through an inquiry to the ECA then I'll answer it under the terms of the technical outline because it's quite a lengthy quite a lengthy debate Shubin you remember these things if not maybe it maybe sign up I've got a question about from panel tech as to where va DS are required is there more clarity about where the a DS required well with regard to visual alarm devices historically obviously the audibility has been used for warning of fire but with the introduction of the Disability Discrimination Act which was around 1995 then we've got a requirement which says quite simply that we must take all reasonable steps to make sure we don't discriminate against the disabled now this means in effect that where we've got people with impaired hearing we have to consider that and it's also worth bearing in mind that people with impaired hearing and not totally insensitive to sound because obviously sound is air pressure and people that even with impaired hearing will feel that something is going on but we still need to take additional measures to make sure that they give they're given suitable warning in the event of a fire so basic parameters would be this if the building is a private building where the risk assessment says quite clearly that we do not employ people with impaired hearing then you might only then need visual alarm devices in areas where anybody could come in and escorted which might be reception which might be a trade counter or something like this or perhaps in rural areas toilets close to reception where people might walk in and say excuse me if I use the toilet and if they're not escorted into those to those areas then perhaps there's a requirement for visual alarm devices well you've got public areas which are open to the public completely like for example shopping centers shops airports seaports pubs clubs clearly there's a pretty endless list there then there is no control whatsoever on who's going into that building there's no question as to whether you've got impaired hearing etc so generally visual alarm devices would be required equally where you've got a sleeping risk and there's another requirement whereby it may be the right be the vibrating pillows are required because a combination visual alarms and also audible alarms whether the hotel room may not wake someone up and these apps absolutely stone deaf so there's a lot of consideration that needs to go on some of it based on the risk assessment and some of it based on common sense just having a look so got a lot of points here but and Thank You Colleen thank you Steve got a lot of points here I'm just seeing what the actual questions are I've got a question they're from Peter wood how do we deal with the requirements associated with low ambient noise refuges or use of type B outstations yet refugees being on escape routes requiring sound speech detectives can we used the env IDs without audible alarms well if I'm reading your question correctly Peter the answer's no visual alarm devices are supplementary to the audible devices they shouldn't replace the audible devices a little bit likely in the construction industry prior to the introduction of the of the Disability Discrimination Act where you add a highest my nose levels or people working with ear defenders and things like this you wouldn't try and defeat lawyers with noise typically an alarm sounder measured of one meter which is what I do for you and fifty for approval at best is going to generate about 105 DBA some of the ones which are connected to analog addressable panels will only generate about 95 DB I at source and we're looking to achieve pretty much 65 DBA throughout building or if it's asleep and risk 75 DBA at the bedded there if you're in an area where you've got a lot of noise manufacturing area you've got something like 100 DBA and the normal circumstances where people are working there's no point in trying to defeat that with more sound because you'll fall foul of their health and safety of work act where you'll be actually taking people's ears out so got a bit of a problem there but and therefore you just revert to using visual alarm devices as supplementary devices tooled it to the audible alarm you leave your audible alarms in and then supplement it with the ADEs not quite sure about the first part of your question but um so basically we we need to achieve the audibility requirements and also achieve the visual alarm requirements if necessary Peters come back 65 DB a significantly louder than the 40 DB a maxim required it tight beyond stations yeah I see I see your point man but of course this is down to the location of the of the particular Sounders so that you're looking to achieve you're looking to achieve the sound through out the building typically at 65 DB a there is some variation allowed whereby can be down to 60 DB a DBA in normal offices if you've got a secure out secure secure area where you've got someone who could be placed in the air as part of the refuge then yes you would look to make sure that we live in that area the noise level is reduced because it's going to be a constant problem for them the Yoko just looking through or questions impedance is that out anywhere in the big s 583 9 Series do you know I think the answer to that Peter is no it isn't but again if you are a bit marine you want to come through on the on the helpline or have a look through to see what I can find on that to try and try and answer your question a bit more succinctly because there's a lot of different things coming into play here we've got disabled refuge and we've got visuals with gold herbals etc etc but it's I'll tell you what it relates to a little bit is that where you've got the fire alarm control panel you also do not want to have necessarily very high noise levels because reception areas which is typically where a fire alarm control panel is is where people will be dialing 9 9 9 so this is another area of gray associated with the standard where you would look to perhaps reduce the noise output in the reception area where people might be making a 999 call so as ever with all of these things there are various variations and common sense has to come into play but none there's no there's no real statements we've say this is what you must do in this area this is what you must do in that area they're all pretty general same polls come and said the design can sometimes be better to shut down the source of noise rather than trying to beat it I don't know if you mean then Paul at once the alarm has been given you shut it down this this depends this depends a little bit on the type of alarm sounding that you god suggest for example if you've got what I call loosely cascade alarms where you've got high-rise buildings where you're actually going to perhaps evacuate the affected floor the floor above the floor below and then caused a series of that evacuations or pre-programmed evacuations you've got to be a bit careful too about what you do with shutting down this or there's always a source of the noise but it depends on the design and this is where I bring in the question of the cause and effect very important to know what the cause and effect is associated with that building excuse me I'll Alltech and I'll take over reformed presenting cause and effect as a document the answer that is yes they should be that's up to the individual company to produce a cause and effect form number of companies that I do work or have proper cause and effect forms usually there are sort of matrix thing with a vertical axis and the horizontal axis you have on your vertical axis manual call point fire detector such-and-such and various things and they're not always something access you will have things like alarm sounds go off call through to Fire and Rescue Service extinguish and operated this brought to the ground floor etc and you put a series across is in the bottom boxes which shows what happens on the human circumstances etc oh I say what call saying yes if under the cause-and-effect you would shut down music you would shut down plant on the normal circumstances you may well groom lifts all down to the ground floor and again this is back particularly from a maintenance engineer point of view this is back to the question of documentation this cause the effect needs to be available to maintenance engineers needs to be understood by the user yeah that's a very very important point you PDF if anyone wants the PDF I think Andrews saying he's got a YouTube it will listen again if you want to download the PDF as well you just press the blue button on the right hand side so on the right hand side of your screen you should have a blue button and our technical Informer has told me you'll get all of the information straight the way through thank you right your disaster will a link from the YouTube address be provided here as well as the PDF download hi we haven't uploaded it yet so we can't give you the address but yes the details have been you've got the details Emily Peter so what we will probably send out a generic email anyway just to say thank you and you tell us to you to the youtube link and mark the answer to your question mark Bowman yes you do get a CPD certificate I'm just going to ask how you get it yeah we've got the details of the attendees and we should send them an email with the CP beam and around ten days well if you've got that about 10 days you should get a CPD certificate and all those people who've said thanks for the presentation


[00:03] good morning my name's Peter Baxter on
[00:06] this is a presentation on behalf of the
[00:10] FSA part of the ECA the FSA is the fire
[00:14] and security Association and this mainly
[00:17] relates to the changes to the 2017 BS
[00:23] 583 nine part 1 standard there is a
[00:26] little bit of information associated
[00:27] with changes to security standards and
[00:32] also route some reminders associated
[00:34] with emergency writing on part of the
[00:38] FSA ECA technical team and basically on
[00:42] the voice on the end of a telephone so I
[00:45] answer technical queries associated with
[00:49] fire and security and the way in which
[00:52] this works is that members will contact
[00:55] the ECA ECA will contact me and then I
[01:00] will find the member and do my best to
[01:01] answer the particular query if you've
[01:04] got any questions then feel free to
[01:06] answer or feel feel free to ask I'll do
[01:10] my best to answer them and the questions
[01:14] can cover anything associated with fire
[01:17] and security not necessarily just what's
[01:19] on the agenda today
[01:23] what we looked into cover is es5 a 3-1
[01:27] part 1 2017 main changes some
[01:32] information on PD travel 6 9 2017 and
[01:37] also some information on PD travel 6 2
[01:41] 2017 and as I said some reminders
[01:45] regarding to be as 5 to 6 6 2016 because
[01:50] there's some points within that standard
[01:53] which appear to be being mr. this point
[01:55] in time so the s5 839 part 1 2013 is now
[02:03] withdrawn it was withdrawn from the 31st
[02:07] of August so from the 1st of September
[02:11] we should be using the 2017 version
[02:14] there is no period of race as such in
[02:18] terms of in the past sometimes these
[02:21] standards of parallel for months usually
[02:25] about three but basically this time the
[02:28] change takes effect from the 1st of
[02:32] September
[02:36] probably the most fundamental of the
[02:39] changes is associated with manual Aramco
[02:42] quince where historically they've always
[02:45] been single action and any change to
[02:48] that as represented a variation to the
[02:50] standard there is now a requirement in
[02:53] the 2017 standard to fit protective
[02:56] covers so we now have double action call
[03:00] points because in another part of the
[03:03] standard it reflects on the fact that
[03:05] called quince are all required to be
[03:09] identical in a single occupancy they've
[03:12] also made a statement to say that the
[03:17] fitting of a cover does not detract from
[03:21] that statement so if you think covers to
[03:24] learn your alarm call points then that's
[03:26] absolutely fine as long as the base call
[03:28] point behind is the same then that
[03:31] that's all okay within the meaning of
[03:34] the standard now what this means in some
[03:37] respects is that if you do an extension
[03:41] to an existing building and it's a
[03:42] fairly substantial extension then if the
[03:46] building was originally installed to the
[03:49] 2013 standard that those call points
[03:52] won't have covers on the core points
[03:55] installed the 2017 standard in the new
[03:58] extension will have covers on so you've
[04:02] got a slight difference there doesn't
[04:04] make any difference under the terms of
[04:05] the standard but it might be common
[04:07] sense if you come VIN can convince the
[04:10] customer to accept the additional cost
[04:13] of the others on the other core points
[04:15] at least everything is going to be the
[04:17] same but that's a matter of choice it
[04:19] doesn't conflict with the standard
[04:25] with regards
[04:27] core points it's been noted that a lot
[04:29] of core points have been caught on doors
[04:31] that lead out to open air but only to a
[04:34] position of safety now this is probably
[04:38] an element of confusion where in
[04:41] principle corporates should be installed
[04:43] at all exits that lead to open air and
[04:48] some people have been installing them in
[04:50] places that lead to perhaps enclosed
[04:52] courtyards and things like this so this
[04:55] is now made clear that this is not
[04:57] required and the core point should be
[05:00] installed on all exists that lead to a
[05:02] place of relative safety clearly the
[05:05] other issues remain like for example
[05:07] every change of floor level and so on
[05:14] the need for double pole isolation has
[05:18] been removed providing safe isolation
[05:21] procedures are undertaken so this now
[05:24] becomes about choice do you put a few
[05:29] spur beside the control panel and then
[05:31] undertake safe isolation procedures or
[05:34] do you put power isolation beside the
[05:37] control panel and leave it as it was
[05:41] required under the 2013 standard so the
[05:45] choice if you right remains but don't
[05:47] forget that the key issue to this is
[05:50] that if you do go back to few Spurs
[05:52] then you want to make sure that you
[05:55] adopt a safe isolation procedures this
[05:59] slide gives a little bit of indication
[06:01] of what's required associated with that
[06:04] first of all permission is required to
[06:07] isolate the circuit common sense
[06:10] hopefully as it's a fire alarm circuit
[06:11] it should be a single circuit coming
[06:13] from somewhere as close as possible to
[06:16] the incoming rain for the building
[06:17] locate and identify the appropriate
[06:20] circuit then check to make sure that the
[06:23] circuit is actually operational the one
[06:26] that you're going to isolate isolate the
[06:29] circuit lock it off with the lock off
[06:32] kit and verify that their circuit is
[06:35] isolated rechecking with the voltage
[06:38] indicator of course once you've gone
[06:41] through the appropriate procedure make
[06:43] sure that that you then recheck the
[06:47] voltage indicator to make sure that the
[06:49] power is okay
[06:55] these two docking
[06:57] which can be accessed from the links
[07:00] which are shown at the bottom of the
[07:01] slide and give you some useful
[07:04] information on safe isolation procedures
[07:07] if there's any doubts so these are
[07:09] documents that can be freely downloaded
[07:11] so please feel free to access these
[07:15] particular links and download those
[07:17] documents if you feel that that is
[07:20] required
[07:24] one of the other changes is that video
[07:27] fire detection has now been recognized
[07:30] for special a professional establish ins
[07:33] particular in health I've type
[07:36] categories and P to type actor is where
[07:38] you're looking to offer protection
[07:41] through a particular risk for a
[07:43] particular purse of purpose so it
[07:47] doesn't fall in the normal l1 so through
[07:50] twelth or categories where you are
[07:52] particularly protecting defined areas
[07:55] this would be where you've got a
[07:57] specialist risk you're looking to
[07:59] protect and the video fire detection may
[08:03] well be a useful tool in prevention of
[08:07] fire yet basically these will work on
[08:11] obscuration in the same way that a smoke
[08:15] detector works and they will also look
[08:17] for they will also look for movement and
[08:21] they will look at the characteristics of
[08:24] smoke movement these can be a useful
[08:27] tool for specialist applications
[08:32] [Music]
[08:34] one of the other changes which has been
[08:36] a little bit of a bugbear in the
[08:38] industry in the past has been how do we
[08:41] communicate through to the Fire Rescue
[08:44] Service when there is an existing
[08:47] communicator in an existing intruder
[08:50] alarm panel in the past various things
[08:53] have been proposed mainly because the
[08:57] intruder alarm panels will not comply
[08:59] with BSA m54 which will of course all
[09:03] fire alarm equipment is required to be
[09:06] third-party approved to that standard so
[09:09] that has always been a bit of a problem
[09:11] and what has been done is that the
[09:14] communicator has been taken out of the
[09:16] intruder alarm panel put in a separate
[09:19] housing with its own standby power
[09:21] supply the intruder has been wired in
[09:24] from one side the fire wired in from the
[09:27] other side in fire existing cable and
[09:29] providing that power supply and the
[09:32] communicator is monitored then that
[09:34] satisfied the previous standard what the
[09:36] 2017 standard is now saying is that it's
[09:40] quite acceptable to utilize intruder
[09:43] alarm panels that comply with PD treble
[09:46] 62 for the communication the thing to
[09:49] remember of course is that while you can
[09:52] actually wire to the communicator within
[09:56] the intruder alarm panel and satisfy the
[09:59] standard what you can't do is wiring to
[10:02] a zone the intruder alarm panel and
[10:05] satisfy the standard because clearly
[10:07] that zone will be going in on alarm
[10:10] cable which is not high resistant so
[10:12] from the fire alarm panel you need fire
[10:15] resistant cable to the communicator
[10:17] which may well be melted in the intruder
[10:20] alarm panel and that is quite
[10:22] satisfactory then to signal through to
[10:25] an old receiving center
[10:32] basically the standard changes as you
[10:36] can possibly imagine are mainly
[10:38] associated with minimizing unwanted
[10:41] alarms this is due to additional
[10:44] resource issues associated with the fire
[10:46] and rescue service quite clearly and
[10:48] also to minimize the need of fire
[10:51] engines airing down roads at high speed
[10:54] which again presents a risk to the
[10:57] public particularly if it's an
[10:58] unwarranted alarm so what we really want
[11:02] to do is to make sure that all alarm
[11:04] calls that are going through
[11:05] automatically to the Fire and Rescue
[11:07] Service are genuine calls with genuine
[11:10] fires which are requiring either
[11:12] extinguishment or rescue of people the
[11:16] way to achieve this particularly with
[11:19] current technology and analog
[11:22] addressable control panels is quite
[11:24] simple where for example one detector
[11:29] operation could cause a local alarm
[11:32] which is required to be accepted by the
[11:35] responsible person aunts on-site once
[11:38] this is accepted it builds in a time
[11:41] delay which gives the responsible person
[11:43] to investigate to determine whether it
[11:46] is a genuine call or and unwanted alarm
[11:50] and if during that period of time a
[11:53] separate detector or second detector
[11:56] activates then the message is sent
[11:59] through to the Fire Rescue Service if
[12:02] during the course of time a cordon is
[12:04] activated the call is sent through to
[12:06] the final rescue service or if the
[12:09] person who is investigating doesn't
[12:12] return within the predetermined time
[12:14] then again the call is sent through to
[12:17] the Fire and Rescue Service now clearly
[12:19] there are some variations on this theme
[12:21] that can be employed but basically we're
[12:24] being encouraged now to introduce staff
[12:27] alarms wherever technology allows and
[12:31] wherever we can clearly identify that
[12:35] discussion has taken place to decide
[12:38] what the right period of time delay is
[12:42] because clearly that can vary from
[12:44] building to building occupation to
[12:46] occupation so consultation becomes the
[12:49] important part of that particular
[12:51] decision that's there what we're being
[12:54] encouraged to do there is another annex
[13:01] now which has been introduced to the
[13:03] standard which is an XP and annex II
[13:08] enables you to go through a series of
[13:11] questions to select suitable detectors
[13:14] to minimize I'm wanting arms now while
[13:18] this is a lot better these days than it
[13:21] used to be some years ago where people
[13:24] for the sake of saving cable perhaps in
[13:27] the hotels were running a cable run down
[13:31] a hotel corridor for detectors and then
[13:35] teeing off into a room and to minimize
[13:39] the length of cable that they used they
[13:41] would put the detector immediately the
[13:43] other side of the door to the bedroom
[13:45] and this opposite where the shower was
[13:48] so if they're smoke detectors on the end
[13:51] of that cable and clearly they're going
[13:53] to go up when steam comes out from the
[13:55] shower and a lot of these ended up being
[13:58] replaced with heat detectors we've said
[14:00] we put the people within the room at
[14:02] risk he's going to turn the heat
[14:04] detector went off read quite substantial
[14:07] fire so while this doesn't happen as
[14:11] significantly as it used to do in the
[14:13] past there are still design concerns
[14:16] about selection of the appropriate
[14:18] detector for the risk and clearly the DS
[14:23] if it starts correctly weekly design and
[14:26] hopefully it's going to end up correctly
[14:28] when it comes to installation in
[14:30] commissioning if at this design stage it
[14:33] doesn't start correctly and there's a
[14:35] good chance he won't be installed in
[14:37] commission correctly so a lot of
[14:39] emphasis on selection of the right
[14:41] detector suitable for the appropriate
[14:45] risk another area I associated this is
[14:49] rate of rise heat detectors have been
[14:52] placed in boiler rooms were clearly
[14:55] particularly on a cold day the boiler
[14:57] fires up the temperature does increase
[14:59] fairly rapidly and the rate of rise
[15:01] detected will go off and therefore the
[15:05] sensible thing to do is select an
[15:07] appropriate first temperature detector
[15:10] for boiler rooms
[15:11] similarly this consideration might be
[15:13] applied to kitchens and areas like this
[15:15] so this is what the standards helping
[15:19] you with to enable you to select the
[15:22] right detector or the right job
[15:26] it wasn't the 2013 standard a rating
[15:31] table associated with visual alarm
[15:33] devices that has now been removed
[15:38] primarily I feel because most people
[15:42] found me confuted and I'm not even sure
[15:45] if it was correct myself but it
[15:47] certainly was confusing one of the
[15:50] reasons for this is that with visual
[15:52] alarm devices what we're looking to do
[15:54] is to provide illumination over a given
[15:57] area in excess of point four Lux over
[16:01] and above the ambient light level now
[16:03] clearly our friend outside on a good
[16:06] sunny day the Sun will produce about a
[16:09] hundred and ten thousand Lux and if you
[16:11] try and measure this anywhere near a
[16:13] window then clearly the calculation is a
[16:16] complete nonsense so this table has been
[16:19] removed oh it does still the standard
[16:24] does still refer to the test procedures
[16:28] by the LPC V where they actually tested
[16:31] the visual alarm devices so that they
[16:35] could get approval on Orion 54 so what
[16:38] do we do now well basically with the
[16:42] manufacturers moving forward we do what
[16:44] it says on the tin any digital alarm
[16:48] device should come with a statement on
[16:50] the device on the box or on the
[16:52] datasheet which clearly identifies its
[16:56] parameters for for sighting and location
[17:01] so you might see something that other
[17:04] box that says C - three - six what that
[17:10] means is simply C means ceiling-mounted
[17:13] the - 3 means humility 3 meters high or
[17:17] approximately 3 meters high and the 6
[17:20] means that that will then give you the
[17:22] appropriate coverage over a 6 meter
[17:26] diameter if similarly you saw something
[17:29] that was W - point 4 12 and that would
[17:35] simply mean it's wall-mounted you melted
[17:37] that high of 2 point
[17:38] four meters and that gives you a 12
[17:41] meter cubed coverage and that's the
[17:46] that's there those are the parameters
[17:48] from the manufacturer that you lose at
[17:51] design the stage when it comes to
[17:53] installation and commissioning stage
[17:55] then there is a requirement for a light
[17:59] meter if you're going to record the
[18:01] actual levels but it's very important to
[18:04] make sure that you don't do any
[18:06] measurements close to windows and things
[18:09] like this because you get just totally
[18:11] distorting results so the thing to do is
[18:14] just to use your light meter to record
[18:17] the light levels within the building or
[18:20] down a corridor or something like this
[18:22] leave the visual alarm devices off then
[18:25] when the alarms are running record the
[18:28] same levels again in exactly the same
[18:29] positions and check that you've got an
[18:32] increase of point for Lux wall above and
[18:35] that means that you can satisfy yourself
[18:38] that the system conforms to the
[18:41] appropriate requirements and as I said
[18:43] quite clearly you've got to be careful
[18:45] on these measurements to make sure you
[18:47] don't get distortions associated with
[18:50] the massive amount of light produced by
[18:52] the summer
[18:56] this is the mo jibun bear for
[18:59] maintenance engineers I find it's time
[19:02] after time when I'm doing training there
[19:05] is no documentation associated with
[19:08] system and of course all sorts of things
[19:11] are then raised questions like the
[19:14] company install the system never
[19:16] actually produced any that customers
[19:18] lost it or the previous maintenance
[19:21] company took it away because they
[19:24] decided that they were going to restrict
[19:27] the capability of the company that's
[19:29] near taken the system owner so not good
[19:32] basically good advice is always provide
[19:37] a document housing provider document
[19:40] housing with a common key so that any of
[19:43] you your engineers just need one key to
[19:46] open this all the documents and gives
[19:49] the customer a copy the key obviously
[19:51] give all the put all the documents in
[19:54] the housing including perhaps the system
[19:57] logbook most importantly make sure that
[20:00] amongst all of the documentation there
[20:03] is a cause and effect because the
[20:06] maintenance engineer is coming home to
[20:09] test the system when he comes along and
[20:11] he's testing detectors he needs to know
[20:14] if there is any extinguishment attached
[20:17] to the system whether he's going to
[20:19] bring all the lift down at the ground
[20:20] floor whether he's going to shut off the
[20:22] air conditioning etc etc etc all of
[20:26] which can be most inconvenient for the
[20:29] customer if he gets it wrong and in some
[20:31] current circumstances can be positively
[20:34] dangerous if the manages to discharge
[20:36] his English and all that other people
[20:38] are present within the building and
[20:40] while that might seem funny it does
[20:43] happen
[20:44] on too many Asians so documentation
[20:49] quite important it's very sure you get
[20:51] it right what should it consist of well
[20:54] first of all a manual on the control
[20:57] panel a datasheet associated with all
[21:00] the components which are within the
[21:02] system
[21:04] they should be a specification for the
[21:07] system ie what components are on the
[21:10] system what's installed there should be
[21:12] an ass fitted drawing and as I said I
[21:15] there should be a cause and effect with
[21:18] that we should also have a system
[21:20] logbook and make sure that the client
[21:23] has access to that so that they can
[21:25] record the weekly testing so this has
[21:27] now been emphasized to a much greater
[21:30] degree basically because in too many
[21:33] instances it hasn't been happening
[21:38] the system's own charm a number of
[21:42] organizations who've been installing
[21:44] fire alarms particularly with the
[21:46] introduction of animal addressable
[21:48] panels haven't been placing systems own
[21:51] charts beside the control panel their
[21:55] argument is that there is a little text
[21:59] display on a control panel which tells
[22:01] you precisely where the fire is
[22:03] originated from unfortunately from the
[22:07] Fire and Rescue Service point of view
[22:08] you have to remember that they could be
[22:10] turning up at night
[22:12] they're obviously turning up to respond
[22:14] to an emergency so everything's very
[22:16] tense and they've never seen the
[22:17] building before so they don't want to be
[22:20] fiddling around looking at your great
[22:22] technology or perhaps lack of it they
[22:25] want a very good indication right up
[22:28] front of approximately where the fire is
[22:30] there's a say Barrymore now quarterly
[22:33] had never seen the building before so a
[22:36] little diagramming diagrammatic
[22:38] representation
[22:39] whether it's illuminated which is nice
[22:41] if the customer can afford it
[22:43] it isn't illuminated just nice colors in
[22:46] a nice frame nicely produced nice and
[22:49] simple showing which area the fire is
[22:52] originating from when I say area this
[22:55] will be things like ground floor first
[22:57] floor second floor etc and you may go
[23:01] into more definition depending on the
[23:03] complexity of the building
[23:05] what's the far officer in charges
[23:08] decided how he's going to deploy his men
[23:11] or women then he can then consult your
[23:14] wonderful technology and follow the
[23:17] progress of the fire on the screen the
[23:20] other thing that goes against analog
[23:22] addressable panel programming is that a
[23:24] lot of engineers and a lot based on
[23:26] customer advice as well there are
[23:28] customers who are in texts like for
[23:31] example room 51 or Chairman's office or
[23:35] staff canteen there are how anyone who
[23:39] has never seen the building before is
[23:41] going to realize where room 51 staff
[23:44] canteen all the Chairman's offices is a
[23:47] little bit beyond me
[23:49] so hence back to
[23:51] importance of the system's own job so
[23:53] please don't forget that and that was
[23:55] also stressed in the 2013 standard one
[24:03] of the areas which people are sometimes
[24:06] concerned about particularly the
[24:07] customer is having to pay for it is that
[24:09] where we've got beams or honeycomb
[24:12] ceilings
[24:14] it causes Roman confusion as to whether
[24:16] this represents of partition or not now
[24:19] the general the general rule of thumb
[24:21] here is that if the beam down stand from
[24:25] the ceiling more than 10% of the room
[24:26] height then you consider it as a wall
[24:28] and that then means that you've got a
[24:31] detector in every single compartment and
[24:34] similar things applied with or similar
[24:37] parameters apply when you've got
[24:39] honeycomb ceilings so if you look within
[24:42] section 22 there is more detail than
[24:45] this but these two little tables here
[24:47] table 1 and table to give you an idea as
[24:53] to how far the nearest how far the
[24:59] nearest distance should be between smoke
[25:01] and heat detectors you can see that the
[25:04] distance for heat detectors is in
[25:06] brackets so the distance between any
[25:08] point and the nearest smoke detector is
[25:11] defined quite clearly in those tables
[25:13] and referring to that particular section
[25:16] there is some additional guidance as
[25:18] well
[25:22] section 15 as ever talks about
[25:26] communication with the Fire and Rescue
[25:27] Service know what is different about the
[25:33] 2017 standard is it it's now referencing
[25:36] the intruder alarm standards the sen 501
[25:41] 36 part 1 and a new document which is p
[25:44] li treble 69 2017 basically are the
[25:51] intruder alarm standards associated with
[25:54] the requirements for communication
[25:56] equipment so the equipment that is used
[25:59] to communicate intruder alarms and fire
[26:02] alarms needs to comply with these
[26:06] particular standards now under intruder
[26:08] alarms only self certification is
[26:12] required by the manufacturer and as you
[26:14] are probably aware third-party
[26:16] certification is required for fire
[26:18] equipment as we saw in a previous slide
[26:20] that has now been accepted this self
[26:23] certification has been accepted from a
[26:25] communication point of view not from a
[26:28] fire point of view but from a
[26:29] communication point of view and the
[26:31] heads now the reference to the Sen 501
[26:34] 36 r1 so that reference is now called up
[26:39] in es5 83 million r1
[26:44] there is also YC as a bit of a an atom
[26:48] really which is pili treble 6-9 2017
[26:52] which is a new introduction and this
[26:56] document does add some useful
[26:58] information the question that sits in my
[27:01] mind is why have we gotten on a document
[27:04] to me it seems it could be sensibly
[27:07] embodied in the key document which is
[27:09] BSE and 501 36 you know that could be
[27:13] amended or updated if it's felt that
[27:16] parts of PD travel 16 are useful and it
[27:19] looks as though some of them are useful
[27:22] there is a little bit of a tendency to
[27:25] say when this communication fails
[27:29] there's a bit of a search for the guilty
[27:32] which is very true in my experience
[27:34] because it is a bit of a complicated
[27:36] procedure if you think about the
[27:38] communication from far alarm or an
[27:41] intruder alarm through to the
[27:44] appropriate authority which would
[27:46] usually be the place or the fire and
[27:48] rescue service or in some instances
[27:49] perhaps a key holder or an alarm
[27:53] response company someone's something
[27:55] like this then there's so many different
[27:58] interactions that take place so it
[28:01] starts with the maintenance engineer of
[28:03] the company or looking after the system
[28:05] wherever sensors actually working in the
[28:08] event a call wasn't received did the
[28:12] transmission equipment work did the
[28:15] monitoring station staff respond
[28:17] correctly did the police or the fire
[28:19] rescue service or the alarm response
[28:22] company was formed correctly and all of
[28:25] these things are in the melting pot for
[28:28] consideration in the event that a call
[28:31] fails to go through and insurers will be
[28:34] very familiar with this because they
[28:36] have to investigate this and try and
[28:38] find out exactly what did go on and in
[28:43] my experience is pretty near impossible
[28:45] to come to an accurate determination so
[28:48] I think this is what PV travel 6:9 seems
[28:51] to beginner from my own my own view is
[28:54] trying to make sure that
[28:56] responsibilities of
[28:57] in the right place to minimize the
[28:59] chance of this actually happening
[29:06] we've then got the intruder alarm
[29:09] standard which is PD treble 62 which
[29:12] basically PD means published document
[29:16] according their words that means that
[29:18] here you know it's not an actual
[29:21] standard as such it's not a pretty
[29:24] standard it's not European Standard but
[29:27] this published document was utilized it
[29:29] was all that goers 2004 2005 they're
[29:33] introduced European standards into the
[29:36] United Kingdom they're clearly if you
[29:40] went to France if you went to Spain you
[29:42] went to Germany everybody does something
[29:44] a little bit differently so each of
[29:47] those countries will add their own
[29:48] version a PD turbo 62 which while it
[29:52] embodies the european standard which is
[29:55] yen 501 3-1 mainly part wagner r 7 is
[30:00] also embodied in that as well then they
[30:04] also have little clauses which allow
[30:07] them to carry on for the moment with
[30:09] practice which is common to their
[30:11] particular country and that similar
[30:15] thing applies to us so PD treble 62 is
[30:19] the document that introduces the
[30:23] European Standard into the UK that in
[30:26] itself has just been updated I'll come
[30:28] on to that in a minute and also embodies
[30:33] or embodies the industry agreement one
[30:38] 501 was introduced in 2015 which has
[30:44] various content which has been agreed
[30:47] with in the intruder alarm industry and
[30:50] then have formally embodied within P D
[30:54] triple C's to probably install accorded
[30:57] you the main thing associated with this
[31:00] is associated with an armed cable you
[31:03] may be aware that lots of organisations
[31:06] wholesalers etc of being buying cable
[31:09] from places like Turkey and the copper
[31:13] content has been reduced
[31:16] is reduced reduced and reduced to the
[31:19] extent that I tend to call this intruder
[31:21] around cable wet string from time to
[31:24] time and it's becoming more like wet
[31:26] string on a daily basis so what's
[31:28] happening in fact is the resistance is
[31:30] going up now this is not good because as
[31:34] you may be aware resistances are used to
[31:39] monitor the fact that sensors exist and
[31:42] if senses are in the right state so
[31:45] control equipment is looking for an
[31:47] appropriate resistance at the end of the
[31:49] line and if the cable is modifying that
[31:53] resistance then we can get faulty
[31:55] results so the important thing is to
[31:58] make sure that the copper content
[32:00] remains good and the requirement here
[32:03] now is that the cable used on intruder
[32:06] alarms must conform with ps4 7:37 part
[32:11] 3.30 2015 if we come on
[32:24] - PD travel six - 2017
[32:28] while this document came into effect on
[32:31] the 31st of August PD treble 62 2010 is
[32:37] not due to be withdrawn until the 31st
[32:40] of May 2019 so that means right up until
[32:44] the 1st of June 2019 we can either use
[32:48] PD turbo 6 - 2010 which means no change
[32:52] or we can use PD 1206 - 2017 so the
[32:58] choice remains with the Installer I
[33:01] guess at the end of the day we'll just
[33:04] see a mixed reaction to that there
[33:06] doesn't appear to be anything
[33:08] substantially dramatic which is going to
[33:11] make massive differences associated with
[33:14] this particular change but at least this
[33:18] is an awareness from that point of view
[33:29] with regard to emergency writing pretty
[33:33] standard five to six six was amended in
[33:36] 2016 and I just wanted to remind
[33:41] everybody of some of the basics because
[33:43] some of the changes don't seem to be
[33:46] being actually employed possibly due to
[33:49] a lack of understanding so the major
[33:52] changes within this particular standard
[33:56] were associated with the fact that you
[33:58] previously concentrated on getting
[34:00] people out in the building in now
[34:02] question law considers people who wish
[34:05] to remain in the building and I say
[34:07] question mark you really want to remain
[34:08] in the building but it does cover that
[34:11] thought process now you do want to
[34:13] remain in the building under
[34:15] circumstances where all the lights go
[34:17] out and perhaps it may be on fire as
[34:19] well so it doesn't beg this particular
[34:24] question but the main thing that I
[34:27] wanted to cover was the basic
[34:29] requirements of this particular standard
[34:39] so the basic requirements are all these
[34:42] fabrics we're looking for one lux
[34:45] measured on the centered iron at floor
[34:47] level but clearly one wax is not a great
[34:49] deal of light but it's deemed to be
[34:51] enough light enable yourself to find
[34:53] your way out to means of escape open
[34:57] areas open areas are generally
[34:59] considered to be areas that are greater
[35:01] than 60 square meters point 5 lux is
[35:05] required within open areas where we've
[35:08] got high-risk areas which may be
[35:10] something like a varnish that or some
[35:12] form of some form of production which is
[35:17] perhaps dangerous and needs to be shut
[35:19] down then 10% of the normal writing
[35:23] should be retained or a minimum level of
[35:26] 15 lakhs
[35:30] now these are the areas where based on
[35:34] my experience in the recent past people
[35:38] are perhaps not fully considerate of
[35:40] where we've got refuge areas which are
[35:43] increasing on a regular basis we see
[35:46] them quite regularly now in hotels and
[35:48] quite a lot of buildings where there is
[35:50] more than one level five lux is required
[35:53] as a minimum where there is a push bar
[35:57] exit panic bar type exit five laps is
[36:01] required as a minimum and where we've
[36:03] got swimming pools five blocks is
[36:04] required minimum so these are obvious
[36:07] areas where people need to negotiate
[36:09] more carefully than just getting out of
[36:12] a building commercial kitchens where
[36:16] there may be something going on the fat
[36:18] fryers etc which need to be made safe
[36:20] before the people leave the building
[36:22] first Adrian's problems I control panel
[36:26] so the fire control panel can be seen a
[36:28] reception area which is usually where
[36:30] the par control panel is we're requiring
[36:33] there 15 lakhs minimum again moving up
[36:38] the scale 50 lakhs minimum for
[36:40] examination and treatment rooms minor
[36:42] operations clearly dental dental
[36:45] practice minor operations are going on
[36:48] in the dental practice that would think
[36:50] that the whole practice doesn't need to
[36:51] be 450 bucks but where the treatment
[36:53] room is then 50 lakhs lighting is
[36:56] particularly required in those areas
[37:02] so I'm now going to deal with some of
[37:04] the questions that have actually come
[37:06] through don't actually see I'll say of
[37:17] question from Paul Cobb see the actual
[37:22] question made a statement that I can't
[37:27] actually see the question
[37:55] I can see a question from Gary who asks
[38:14] will these slides be available available
[38:16] after the webinar and the answer to that
[38:19] is yes there will be a
[38:26] apparently on YouTube
[38:44] oh yeah just to like
[38:46] something there seems to be a little bit
[38:49] of confusion just to make sure that PD
[38:51] treble 62 and PD treble 69 are not
[38:54] higher associated they are associated
[38:56] with security and holdup alarms so the
[39:00] point I was making there is their BS 5 8
[39:03] 3 9 R 1 2017 does now refer through to
[39:08] the intruder alarm standards for
[39:10] communication equipment so where you've
[39:13] got communication equipment to the Fire
[39:17] Rescue Service it refers through to the
[39:20] intruder alarm standard or communication
[39:24] equipment which is BS en 501 3 1
[40:05] okay let's want to make the PDF
[40:08] available for download so we're gonna
[40:13] make the piece
[40:15] for download are we now yeah this son
[40:26] got a question here from Peter on see ya
[40:42] okay thank you but the question here
[40:46] from Peter would a manufacturer
[40:49] mentioned updates to in 54 with regard
[40:51] to door open door hold open devices but
[40:57] I can't recall the exact issue any
[41:00] thoughts well your door hold open
[41:03] devices or door retainers are covered
[41:05] under a separate standard if you look in
[41:09] 583 9 it refers to a separate standard
[41:14] associated with door holding devices and
[41:18] it gives a lot of detail associated with
[41:22] where detectors should be excited
[41:24] to operate doors etcetera
[41:26] quite a complicated question
[41:29] Peter probably not able to answer that
[41:32] in detail on this to give a situation
[41:35] but if you would like to put through an
[41:37] inquiry to the ECA then I'll answer it
[41:43] under the terms of the technical
[41:44] outline because it's quite a
[41:47] lengthy quite a lengthy debate
[41:55] Shubin you remember these things if not
[41:59] maybe it maybe sign up I've got a
[42:06] question about from panel tech as to
[42:11] where va DS are required is there more
[42:15] clarity about where the a DS required
[42:18] well with regard to visual alarm devices
[42:22] historically obviously the audibility
[42:26] has been used for warning of fire but
[42:29] with the introduction of the Disability
[42:32] Discrimination Act which was around 1995
[42:35] then we've got a requirement which says
[42:39] quite simply that we must take all
[42:40] reasonable steps to make sure we don't
[42:43] discriminate against the disabled now
[42:46] this means in effect that where we've
[42:49] got people with impaired hearing we have
[42:52] to consider that and it's also worth
[42:55] bearing in mind that people with
[42:57] impaired hearing and not totally
[43:01] insensitive to sound because obviously
[43:02] sound is air pressure and people that
[43:06] even with impaired hearing will feel
[43:08] that something is going on but we still
[43:10] need to take additional measures to make
[43:14] sure that they give they're given
[43:17] suitable warning in the event of a fire
[43:18] so basic parameters would be this if the
[43:23] building is a private building where the
[43:26] risk assessment says quite clearly that
[43:30] we do not employ people with impaired
[43:32] hearing then you might only then need
[43:35] visual alarm devices in areas where
[43:38] anybody could come in and escorted which
[43:41] might be reception which might be a
[43:44] trade counter or something like this or
[43:47] perhaps in rural areas toilets close to
[43:50] reception where people might walk in and
[43:52] say excuse me if I use the toilet and if
[43:55] they're not escorted into those to those
[43:58] areas then perhaps there's a requirement
[44:00] for visual alarm devices well you've got
[44:03] public areas
[44:04] which are open to the public completely
[44:06] like for example shopping centers shops
[44:09] airports seaports pubs clubs clearly
[44:13] there's a pretty endless list there then
[44:16] there is no control whatsoever on who's
[44:19] going into that building there's no
[44:20] question as to whether you've got
[44:22] impaired hearing etc so generally visual
[44:25] alarm devices would be required equally
[44:28] where you've got a sleeping risk and
[44:32] there's another requirement whereby it
[44:35] may be the right be the vibrating
[44:38] pillows are required because a
[44:39] combination visual alarms and also
[44:42] audible alarms whether the hotel room
[44:45] may not wake someone up and these apps
[44:48] absolutely stone deaf so there's a lot
[44:51] of consideration that needs to go on
[44:53] some of it based on the risk assessment
[44:55] and some of it based on common sense
[45:03] just having a look
[45:06] so got a lot of points here but and
[45:09] Thank You Colleen thank you Steve got a
[45:13] lot of points here I'm just seeing what
[45:14] the actual questions are
[45:22] I've got a question
[45:23] they're from Peter wood how do we deal
[45:26] with the requirements associated with
[45:28] low ambient noise refuges or use of type
[45:32] B outstations
[45:34] yet refugees being on escape routes
[45:37] requiring sound speech detectives can we
[45:41] used the env IDs without audible alarms
[45:47] well if I'm reading your question
[45:49] correctly Peter the answer's no visual alarm
[45:53] devices are supplementary to the audible
[45:56] devices they shouldn't replace the
[45:59] audible devices a little bit likely in
[46:02] the construction industry prior to the
[46:05] introduction of the of the Disability
[46:09] Discrimination Act where you add a
[46:11] highest my nose levels or people working
[46:13] with ear defenders and things like this
[46:15] you wouldn't try and defeat lawyers with
[46:19] noise typically an alarm sounder
[46:22] measured of one meter which is what I do
[46:25] for you and fifty for approval at best
[46:29] is going to generate about 105 DBA some
[46:33] of the ones which are connected to
[46:34] analog addressable panels will only
[46:36] generate about 95 DB I at source and
[46:39] we're looking to achieve pretty much 65
[46:42] DBA throughout building or if it's
[46:44] asleep and risk 75 DBA at the bedded
[46:47] there if you're in an area where you've
[46:50] got a lot of noise manufacturing area
[46:52] you've got something like 100 DBA and
[46:54] the normal circumstances where people
[46:56] are working there's no point in trying
[46:59] to defeat that with more sound because
[47:02] you'll fall foul of their health and
[47:04] safety of work act where you'll be
[47:05] actually taking people's ears out so got
[47:09] a bit of a problem there but and
[47:11] therefore you just revert to using
[47:13] visual alarm devices as supplementary
[47:15] devices tooled it to the audible alarm
[47:18] you leave your audible alarms in and
[47:20] then supplement it with the ADEs not
[47:24] quite sure about the first part of your
[47:26] question but um
[47:32] so basically we we need to achieve the
[47:37] audibility requirements and also achieve
[47:41] the visual alarm requirements if
[47:43] necessary
[47:58] Peters come back
[47:59] 65 DB a significantly louder than the 40
[48:03] DB a maxim required it tight beyond
[48:05] stations yeah I see I see your point man
[48:09] but of course this is down to the
[48:11] location of the of the particular
[48:15] Sounders so that you're looking to
[48:18] achieve you're looking to achieve the
[48:20] sound through out the building typically
[48:23] at 65 DB a there is some variation
[48:26] allowed whereby can be down to 60 DB a
[48:31] DBA in normal offices if you've got a
[48:34] secure out secure secure area where
[48:42] you've got someone who could be placed
[48:44] in the air as part of the refuge then
[48:47] yes you would look to make sure
[48:49] that we live in that area the noise
[48:52] level is reduced because it's going to
[48:54] be a constant problem for them
[49:04] the Yoko
[49:09] just looking through
[49:11] or questions impedance
[49:17] is that out anywhere in the big s 583 9
[49:20] Series do you know I think the answer to
[49:22] that Peter is no it isn't but again if
[49:26] you are a bit marine you want to come
[49:28] through on the on the helpline or have a
[49:31] look through to see what I can find on
[49:33] that to try and try and answer your
[49:35] question a bit more succinctly because
[49:38] there's a lot of different things coming
[49:40] into play here we've got disabled refuge
[49:43] and we've got visuals with gold herbals
[49:45] etc etc but it's I'll tell you what it
[49:49] relates to a little bit is that where
[49:53] you've got the fire alarm control panel
[49:56] you also do not want to have necessarily
[50:00] very high noise levels because reception
[50:03] areas which is typically where a fire
[50:04] alarm control panel is is where people
[50:07] will be dialing 9 9 9 so this is another
[50:10] area of gray associated with the
[50:13] standard where you would look to perhaps
[50:15] reduce the noise output in the reception
[50:19] area where people might be making a 999
[50:22] call so as ever with all of these things
[50:25] there are various variations and common
[50:29] sense has to come into play but none
[50:32] there's no there's no real statements
[50:36] we've say this is what you must do in
[50:38] this area this is what you must do in
[50:40] that area they're all pretty general
[50:47] same polls come
[50:49] and said the design can sometimes be
[50:51] better to shut down the source of noise
[50:53] rather than trying to beat it I don't
[50:57] know if you mean then Paul at once the
[51:00] alarm has been given you shut it down
[51:02] this this depends this depends a little
[51:06] bit on the type of alarm sounding that
[51:09] you god suggest for example if you've
[51:12] got what I call loosely cascade alarms
[51:15] where you've got high-rise buildings
[51:17] where you're actually going to perhaps
[51:19] evacuate the affected floor the floor
[51:21] above the floor below and then caused a
[51:25] series of that evacuations or
[51:27] pre-programmed evacuations you've got to
[51:30] be a bit careful too about what you do
[51:33] with shutting down this or there's
[51:35] always a source of the noise but it
[51:39] depends on the design and this is where
[51:41] I bring in the question of the cause and
[51:44] effect very important to know what the
[51:46] cause and effect is associated with that
[51:48] building excuse me
[51:59] I'll Alltech and I'll take over
[52:01] reformed presenting cause and effect as
[52:04] a document the answer that is yes they
[52:07] should be that's up to the individual
[52:11] company to produce a cause
[52:14] and effect form number of companies that
[52:16] I do work or have proper cause and
[52:18] effect forms usually there are sort of
[52:20] matrix thing with a vertical axis and
[52:23] the horizontal axis you have on your
[52:26] vertical axis manual call point fire
[52:30] detector such-and-such and various
[52:33] things and they're not always something
[52:35] access you will have things like alarm
[52:37] sounds go off call through to Fire and
[52:39] Rescue Service
[52:40] extinguish and operated this brought to
[52:43] the ground floor etc and you put a
[52:45] series across is in the bottom boxes
[52:47] which shows what happens on the human
[52:49] circumstances etc
[52:53] oh I say what call saying
[52:58] yes if under the cause-and-effect you
[53:01] would shut down music you would shut
[53:05] down plant on the normal circumstances
[53:07] you may well groom lifts all down to the
[53:09] ground floor and again this is back
[53:12] particularly from a maintenance engineer
[53:13] point of view this is back to the
[53:17] question of documentation this cause the
[53:19] effect needs to be available to
[53:21] maintenance engineers needs to be
[53:22] understood by the user yeah that's
[53:26] a very very important point
[53:41] you
[53:44] PDF if anyone wants the PDF I think
[53:47] Andrews saying he's got a YouTube it
[53:50] will listen again if you want to
[53:51] download the PDF as well you just press
[53:55] the blue button on the right hand side
[53:58] so on the right hand side of your screen
[54:00] you should have a blue button and our
[54:04] technical Informer has told me you'll
[54:08] get all of the information straight the
[54:10] way through thank you right your
[54:19] disaster will a link from the YouTube
[54:21] address be provided here as well as the
[54:24] PDF download hi we haven't uploaded it
[54:28] yet so we can't give you the address
[54:30] but yes the details have been you've got
[54:34] the details Emily Peter so what we will
[54:37] probably send out a generic email anyway
[54:39] just to say thank you and you tell us to
[54:41] you to the youtube link and mark the
[54:44] answer to your question mark Bowman yes
[54:46] you do get a CPD certificate I'm just
[54:49] going to ask how you get it yeah we've
[54:53] got the details of the attendees and we
[54:56] should send them an email with the CP
[54:59] beam and around ten days well if you've
[55:03] got that about 10 days you should get a
[55:06] CPD certificate and all those people
[55:09] who've said thanks for the presentation
