# Measuring the Continuity (Resistance in Ohms) of the Protective Bonding Conductor to Water and Gas
# https://www.youtube.com/watch?v=ScD3Y1Ty5n8

so in this video presentation we'll look at measuring the resistance of the protective bonding conductor this is the conductor we're simulating the domestic dwelling that's usually size 10 millimetre squared and goes off to make connections to the metallic water pipe and the metallic gas pipe but also can go off to the metallic oil pipe metallic structure of a building we've got metal frame building we see it's here it's terminated within an MET so we've got a gas which isn't present in this location it's somewhere else and one for water often the MET is not present in installation and these connections are made within the consumer unit itself however city and guilds and EAL always instruct us as colleges to have a separate MET however we can't just pull out the gas bonded in this case or the water bonding those protective bonding conductors cannot be removed with the supply still energized so let's think about why the thinking is behind that so if i was to pull out in this case the water bond so the protective bonding conductor to the water was taken out with the installation still live and there was an earth fault somewhere in the installation we know from studying in the classroom that under earth fault conditions all earth metal work becomes live so in this case metal clad socket which is earth metal clad consumer unit etc within the installation under earth fault conditions goes live if we've disconnected the protective bonding conductor to the water under earth fault conditions that wouldn't go live if i was able to touch adjacent metal work so for instance the water pipe and the metal clad socket that will clay consumer unit or some earth metal work in the installation i would be at a differing potential no volts would appear in the disconnected water because the protective bonding conductor would be out however the metal clad socket consumer unit etcetera would have a voltage appearing in it we always discuss that to be up to 50 volts AC i touch the pipe at zero volts and the metal clad socket at 50 volts difference in potential by receiving electric shock therefore this test must be carried out with the supply isolated i've isolated in the double pole switch or linked main switch in the tails i've expressed how to do that in previous video presentations equally you could make the isolation within the consumer unit itself and again i've shown that in a previous presentation supply is isolated before we start the test we've isolated the supply here i've shown you in a previous video presentation let's get set up now to measure the resistance of the protective bonding conductor in this insulation to a water pipe and to a gas pipe which is elsewhere within the installation so see how we're going to do that so i've isolated the supply in this case at the linked main switch or double pole switch in the tails i've proved the whole installation has been isolated so i'm now able to disconnect the protective bonding conductor from the MET which is remote from the consumer unit remember often these protective bonding conductors will be connected within the consumer unit itself so i'm going to disconnect the one that's labelled with a W hoping it's simulating the one for the water the water pipe being simulated here the second one has G on it and the gas pipe is elsewhere in the installation we'll look for that in a few moments so let's disconnect it from the MET and now we can make a connection with our ohm meter from the disconnected protective bonding conductor onto the front of the clamp and then onto the pipe work to prove it is continuous we expect the reading to be less than 0.05 of an ohm which is approximately 27 meters of 10 millimetre squared cable with simulating domestic dwelling if for some reason you're in a domestic dwelling and your water or gas pipe etc are further away than that you'll find you'll need to increase the size to 16 millimetres squared let's see how we're going to carry out the test so we're also now ready to measure the continuity of the protective bonding conductor as stated in previous presentations i've set it into the orange scale for measuring resistance in ohms and i'm using the red and green sections within the top of the megger mft crocodile clip onto the disconnected water protective bonding conductor and i'm now going to take a measurement on the front of the clamp and i've got 0.01 ohms i'm also going to make a connection onto the pipe work itself and i've got a reading of 0.02 ohms it's all well and good proving that the protective bonding conductor makes the front of the clamp but the earth has got to travel through the clamp and make the pipe work behind i recommend if it is tarnished or covered in paint that we use some wire wall in order to brighten up the connection so we can prove that the protective bonding conductor actually is earth in the metal work and not just earth in the clamp our reading of 0.02 is less than the maximum which is 0.05 we've proved it is continuous from here one end disconnected from the MET to both the clamp and pipe work we just need to repeat the same process now for the gas which is not in this location therefore we need a longer wandering lead in order to get out to the gas itself let's see how we're going to set that up before moving on to the gas i've ensured i've reconnected my protective bonding conductor for my water i also confirmed that the clamp is secured against the pipe as well as the cable secured within the clamp itself i can now move on to the gas as my gas pipe is some distance away from the MET i'm going to need to use a wandering lead this is a 20 meter long wandering lead and i will need to remove the resistance of that lead so we're going to insert it into the machine so we're going to take one end and probe it into the machine the other end is going to have a crocodile clip on it take a normal lead insert in the other half and now remove the resistance of this long 20 meter wandering lead exactly the same as we would on normal leads itself so move it onto ohms as we usually do and let's see what we get got a read in in this case flashing less than zero i press the test button once i have a reading of 0.69 i press it again i now have a reading of zero so what's happened now is i've removed the resistance of what now is a 20 meter lead rather than just the normal short leads that we have on the instrument i can now unwind my wandering lead connecting it onto one end of the protective bonding conductor disconnected and make my connection to the clamp and to the gas pipe let's see how we're going to do that one end of my wandering lead has been connected to the gas i've unravelled my lead and i'm now walking down to where the other end is connected to the gas pipe so i've come out to where the gas pipe has its connection to the protective bonding conductor i'm going to confirm the clamp is secure and so is the conductor i've also brightened up the pipe work to prove continuity goes from the conductor on the clamp through to the pipe and i expect a reading no greater than 0.05 of an ohm make my connection and i've got on the actual connection to the clamp 0.03 ohms i made my next connection onto the actual pipe work itself and i've got a reading of 0.03 ohms the readings are below the maximum allowed which is 0.05 i've proved the continuity of the protective bonding conductor however before i turn the installation back on i must confirm i've reconnected both the water


[00:07] so in this video presentation we'll look at measuring the resistance of the protective
[00:11] bonding conductor this is the conductor we're simulating the domestic dwelling
[00:15] that's usually size 10 millimetre squared and goes off to make connections to the metallic water pipe
[00:20] and the metallic gas pipe but also can go off to the metallic oil pipe metallic structure of
[00:25] a building we've got metal frame building we see it's here it's terminated within an MET
[00:30] so we've got a gas which isn't present in this location it's somewhere else and one for water
[00:35] often the MET is not present in installation and these connections are made within the consumer
[00:41] unit itself however city and guilds and EAL always instruct us as colleges to have a separate MET
[00:48] however we can't just pull out the gas bonded in this case or the water bonding those protective
[00:54] bonding conductors cannot be removed with the supply still energized so let's think about why
[00:59] the thinking is behind that so if i was to pull out in this case the water bond so the protective
[01:06] bonding conductor to the water was taken out with the installation still live and there was an earth
[01:11] fault somewhere in the installation we know from studying in the classroom that under earth fault
[01:16] conditions all earth metal work becomes live so in this case metal clad socket which is earth metal
[01:23] clad consumer unit etc within the installation under earth fault conditions goes live if we've
[01:29] disconnected the protective bonding conductor to the water under earth fault conditions that
[01:34] wouldn't go live if i was able to touch adjacent metal work so for instance the water pipe and the
[01:41] metal clad socket that will clay consumer unit or some earth metal work in the installation
[01:47] i would be at a differing potential no volts would appear in the disconnected water because the
[01:53] protective bonding conductor would be out however the metal clad socket consumer unit etcetera
[01:58] would have a voltage appearing in it we always discuss that to be up to 50 volts AC
[02:04] i touch the pipe at zero volts and the metal clad socket at 50 volts difference in potential by
[02:09] receiving electric shock therefore this test must be carried out with the supply isolated
[02:15] i've isolated in the double pole switch or linked main switch in the tails i've expressed how to do
[02:20] that in previous video presentations equally you could make the isolation within the consumer unit
[02:27] itself and again i've shown that in a previous presentation supply is isolated before we start
[02:33] the test we've isolated the supply here i've shown you in a previous video presentation let's get set
[02:38] up now to measure the resistance of the protective bonding conductor in this insulation to a water
[02:43] pipe and to a gas pipe which is elsewhere within the installation so see how we're going to do that
[02:48] so i've isolated the supply in this case at the linked main switch or double pole switch
[02:52] in the tails i've proved the whole installation has been isolated so i'm now able to disconnect
[02:58] the protective bonding conductor from the MET which is remote from the consumer unit remember
[03:03] often these protective bonding conductors will be connected within the consumer unit itself so i'm
[03:09] going to disconnect the one that's labelled with a W hoping it's simulating the one for the water
[03:13] the water pipe being simulated here the second one has G on it and the gas pipe is elsewhere
[03:18] in the installation we'll look for that in a few moments so let's disconnect it from the MET
[03:25] and now we can make a connection with our ohm meter from the disconnected protective bonding
[03:30] conductor onto the front of the clamp and then onto the pipe work to prove it is continuous
[03:35] we expect the reading to be less than 0.05 of an ohm which is approximately 27 meters
[03:41] of 10 millimetre squared cable with simulating domestic dwelling if for some reason you're in
[03:46] a domestic dwelling and your water or gas pipe etc are further away than that you'll find you'll need
[03:51] to increase the size to 16 millimetres squared let's see how we're going to carry out the test
[03:57] so we're also now ready to measure the continuity of the protective bonding conductor
[04:01] as stated in previous presentations i've set it into the orange scale for measuring resistance
[04:05] in ohms and i'm using the red and green sections within the top of the megger mft
[04:10] crocodile clip onto the disconnected water protective bonding conductor
[04:15] and i'm now going to take a measurement on the front of the clamp and i've got 0.01 ohms
[04:23] i'm also going to make a connection onto the pipe work itself and i've got a reading of 0.02 ohms
[04:32] it's all well and good proving that the protective bonding conductor makes the front of the clamp
[04:37] but the earth has got to travel through the clamp and make the pipe work behind i recommend if it
[04:42] is tarnished or covered in paint that we use some wire wall in order to brighten up the connection
[04:47] so we can prove that the protective bonding conductor actually is earth in the metal work
[04:52] and not just earth in the clamp our reading of 0.02 is less than the maximum which is 0.05
[05:00] we've proved it is continuous from here one end disconnected from the MET to both the clamp and
[05:07] pipe work we just need to repeat the same process now for the gas which is not in this
[05:12] location therefore we need a longer wandering lead in order to get out to the gas itself
[05:17] let's see how we're going to set that up before moving on to the gas i've ensured i've reconnected
[05:22] my protective bonding conductor for my water i also confirmed that the clamp is secured against
[05:27] the pipe as well as the cable secured within the clamp itself i can now move on to the gas
[05:33] as my gas pipe is some distance away from the MET i'm going to need to use a wandering lead this is
[05:40] a 20 meter long wandering lead and i will need to remove the resistance of that lead so we're going
[05:45] to insert it into the machine so we're going to take one end and probe it into the machine
[05:50] the other end is going to have a crocodile clip on it take a normal lead insert in the
[05:56] other half and now remove the resistance of this long 20 meter wandering lead exactly the same as
[06:02] we would on normal leads itself so move it onto ohms as we usually do and let's see what we get
[06:11] got a read in in this case flashing less than zero i press the test button once
[06:15] i have a reading of 0.69 i press it again i now have a reading of zero so what's happened now
[06:22] is i've removed the resistance of what now is a 20 meter lead rather than just the normal short leads
[06:28] that we have on the instrument i can now unwind my wandering lead connecting it onto one end of the
[06:34] protective bonding conductor disconnected and make my connection to the clamp and to the gas pipe
[06:39] let's see how we're going to do that one end of my wandering lead has been connected to the gas i've
[06:44] unravelled my lead and i'm now walking down to where the other end is connected to the gas pipe
[06:50] so i've come out to where the gas pipe has its connection to the protective bonding conductor
[06:57] i'm going to confirm the clamp is secure and so is the conductor i've also brightened up
[07:02] the pipe work to prove continuity goes from the conductor on the clamp through to the pipe and i
[07:07] expect a reading no greater than 0.05 of an ohm make my connection and i've got on the
[07:14] actual connection to the clamp 0.03 ohms i made my next connection onto the actual pipe work itself
[07:23] and i've got a reading of 0.03 ohms the readings are below the maximum allowed which is 0.05
[07:31] i've proved the continuity of the protective bonding conductor
[07:35] however before i turn the installation back on i must confirm i've reconnected both the water
