# Sub-Main SWA Circuit and the Connections in our Wylex DSF60M Switch-Disconnector Fuse (Switch Fuse)
# https://www.youtube.com/watch?v=zSw0mVzcQ4A

So in this presentation we're going to look at the sub main circuit my students have been wiring up for me a steel wire armored circuit on cable tray feeding a distribution board somewhere else in a location. So we've got here the switch disconnector fuse often called a switch fuse on site is say located in the basement of a block of flats and a sub main circuit goes up to each floor in turn to feed the consumer unit in each dwelling. I want to take a look at some of the connections within the switch fuse and some of the issues we have with the circuit protective conductor in there. Also, for our job, we've actually introduced metallic fixings. I know the job is very short. It's obviously moving towards the principle that we're going to need to use a non-combustible fixing suggested say every 3 meters in an installation. I know we're very short, but we are at the stage where we're still trying to implement the 18th edition wiring regs, even though it doesn't come into full effect until January 2019. So, we have got non-combustible cable fixings, in this case, cable ties that we're using on this job. The switch fuse itself for us has a 60 amp fuse in it, and the enclosure is rated at 60 amps. They do do an 80 amp and they do do a 100 amp version for a domestic. However, physically, so this being a 100 amp fuse and this being the 60 amp I replaced, physically they are the same size. So, care must be taken that we install the appropriate size fuse. And as we've only got a 2.5 mm squared steel armored circuit for a college job, we're going to be replacing that with a 20 amp fuse from the 60 that it came with. So, I want to take a look at the connections within this switch fuse. We'll look at how the circuit protective conductors can be terminated and how important it is that we make a connection to the earth bar present in the back of the enclosure. Let's look at that in the next part of the presentation. So let's have a look inside our WLEX switch disconnector fuse or switch fuse. The supply feeding this is coming into the bottom of the isolator itself. So in our case it will be the tails coming in line neutral and earthing conductor into the bottom. Got a double pole switch isolating both live conductors, both line and neutral when operated. And on the outgoing side, we have the final circuit labeled load, line, neutral, and circuit protective conductor going out. We stated earlier that the fuse that it comes with is rated at 60 amps and will need to be changed for one rated at 20 amps for our final circuit. This WLEX isolator has some subtle differences as well with the fact that our connections both on the load and on the supply side are not using a plus minus head of which we've been using on our torque screwdrivers. We've got to work towards at college owning a set of torque screwdrivers that will incorporate Allen keys. So, at the moment, we're just going to be tightening them up using the appropriate size Allen key. And there's two different sizes. The live conductors use the slightly larger one in order to get it to the right tightness. And there is a smaller one for the circuit protective conductor and the earthing conductor. So just be aware there's two different size Allen keys in order to tighten up the connections. And we haven't currently got one that we can use as a torque screwdriver with an Allen key style head in it. It's important to note the following as well. We have a earth bar down here which is not physically connected to the incoming earthing conductor or the outgoing circuit protective conductor. So therefore, we have to make a connection to here in order to earth the metal enclosure. So that's something that's definitely got to be taken into consideration and we can't purely use this earth terminal here as our connection for our CPC. So earth inductor comes in, comes through and earths our outgoing circuit protective conductor of which we've swung that into our earth terminal here and then we've gone out separately to the earthing ring here. So, we've earthed the armoring of the steel wire armored and we've got our separate CPC and circuit going out within one of the cores of the steel wire armored. Next, let's prove the fact that this earth bar here isn't physically connected to the earth within the installation. So, it doesn't connect to the incoming earthing conductor and isn't connected to the outgoing circuit protective conductor. Hence, we have to make our own connection to here in order to connect the exposed conductive part to earth. So let's have a look at the connections for the three core steel wire armored. Three core colors being brown, black, gray. Our outgoing line conductor of our steelware armored comes through the switch fuse. The fuse is going to be replaced with a 20 amp fuse and comes out and round of our final circuit. The neutral is actually going to be the gray conductor identified with blue sleeve in as our neutral. We're trying to dutralize black. So we're not going to use black as a neutral. We're going to use the gray identified with blue sleeve. We've now got this earth connection through a fly lead down to earth, our earth terminal. And we're going out from here with our final circuit. So the black conductor of the steel rammed is connected into the earth bar at the bottom and identified with green and yellow slee. So recap then. So we got our line is brown. Our gray is identified with blue sleeing as our neutral. Our black is identified with green and yellow sleeing as our circuit protective conductor on our outgoing steel armored. So as we look inside the Ylex switch disconnector fuse, we can see the earth bar at the bottom. Logic suggests to us that this earth bar here connected to the exposed conductive part, the metal clad box itself would be in some ways connected to either the incoming earthing conductor or the outgoing circuit protective conductor. But it isn't. It says in the manufacturer's instructions, the metal case unit must be earthed to the earth terminal in the base of the metal enclosure. Let's prove that it isn't earthed. So, if I take my own meter, okay, and I connect one crocodile clip onto the earth bar. If I probe the other one onto the earth bar, we can see we have a reading approximately of zero. Okay. If I now connect it here to where the earth conductor would be connected, let's see if we get a reading. I have no reading. In other words, an infinite reading. So there is no physical connection between where the incoming earthing conductor comes and the earth terminal. What about the outgoing side? Once again, no connection between the two points. Therefore, if we don't take round a separate green and yellow conductor to the earth bar, we won't have earth the metal enclosure. And if we was using it for an outgoing part of the earthing system say to earth a steel or armored or an individual conductor within the armoring itself again it will not be physically connected to the earthing conductor CPC earth family member whichever one you want to go for. It will not be connected. Let's go back to the original job and see what we've did just to confirm that we put that in and how important it is that we do it. So, we're back at our install and we can see now how important it was that we put this CPC round and connected it to the earth bar at the bottom. So, let's prove now that they are connected together. So, we go onto the earth bar. If I probe onto my CPC, I've got a reading of 0.02. So, in other words, they are physically now connected together. Prove that out the bottom one as well. So, I go into the bottom one and again, we've proved now they're physically connected together. If I hadn't have put this link round to the earth bar itself and I was using this as a connection to earth for my outgoing circuit or to earth the exposed conductive part, it wouldn't actually be physically connected to the incoming earth without adding in this link all the way around to the earth bar. Hope this video has been some


[00:00] So in this presentation we're going to
[00:01] look at the sub main circuit my students
[00:03] have been wiring up for me a steel wire
[00:05] armored circuit on cable tray feeding a
[00:07] distribution board somewhere else in a
[00:10] location. So we've got here the switch
[00:12] disconnector fuse often called a switch
[00:14] fuse on site is say located in the
[00:16] basement of a block of flats and a sub
[00:19] main circuit goes up to each floor in
[00:21] turn to feed the consumer unit in each
[00:23] dwelling. I want to take a look at some
[00:25] of the connections within the switch
[00:27] fuse and some of the issues we have with
[00:29] the circuit protective conductor in
[00:31] there. Also, for our job, we've actually
[00:33] introduced metallic fixings. I know the
[00:36] job is very short. It's obviously moving
[00:38] towards the principle that we're going
[00:40] to need to use a non-combustible fixing
[00:43] suggested say every 3 meters in an
[00:45] installation. I know we're very short,
[00:47] but we are at the stage where we're
[00:48] still trying to implement the 18th
[00:50] edition wiring regs, even though it
[00:52] doesn't come into full effect until
[00:54] January 2019. So, we have got
[00:56] non-combustible
[00:58] cable fixings, in this case, cable ties
[01:01] that we're using on this job. The switch
[01:03] fuse itself for us has a 60 amp fuse in
[01:07] it, and the enclosure is rated at 60
[01:09] amps. They do do an 80 amp and they do
[01:11] do a 100 amp version for a domestic.
[01:14] However, physically, so this being a 100
[01:16] amp fuse and this being the 60 amp I
[01:18] replaced, physically they are the same
[01:20] size. So, care must be taken that we
[01:23] install the appropriate size fuse. And
[01:25] as we've only got a 2.5 mm squared steel
[01:28] armored circuit for a college job, we're
[01:30] going to be replacing that with a 20 amp
[01:32] fuse from the 60 that it came with. So,
[01:35] I want to take a look at the connections
[01:36] within this switch fuse. We'll look at
[01:39] how the circuit protective conductors
[01:41] can be terminated and how important it
[01:43] is that we make a connection to the
[01:45] earth bar present in the back of the
[01:47] enclosure. Let's look at that in the
[01:49] next part of the presentation. So let's
[01:50] have a look inside our WLEX switch
[01:53] disconnector fuse or switch fuse. The
[01:56] supply feeding this is coming into the
[01:58] bottom of the isolator itself. So in our
[02:00] case it will be the tails coming in line
[02:02] neutral and earthing conductor into the
[02:05] bottom. Got a double pole switch
[02:07] isolating both live conductors, both
[02:09] line and neutral when operated. And on
[02:11] the outgoing side, we have the final
[02:13] circuit labeled load, line, neutral, and
[02:16] circuit protective conductor going out.
[02:19] We stated earlier that the fuse that it
[02:21] comes with is rated at 60 amps and will
[02:24] need to be changed for one rated at 20
[02:26] amps for our final circuit. This WLEX
[02:28] isolator has some subtle differences as
[02:31] well with the fact that our connections
[02:33] both on the load and on the supply side
[02:36] are not using a plus minus head of which
[02:39] we've been using on our torque
[02:40] screwdrivers. We've got to work towards
[02:42] at college owning a set of torque
[02:43] screwdrivers that will incorporate Allen
[02:46] keys. So, at the moment, we're just
[02:47] going to be tightening them up using the
[02:49] appropriate size Allen key. And there's
[02:50] two different sizes. The live conductors
[02:52] use the slightly larger one in order to
[02:54] get it to the right tightness. And there
[02:56] is a smaller one for the circuit
[02:58] protective conductor and the earthing
[03:00] conductor. So just be aware there's two
[03:02] different size Allen keys in order to
[03:04] tighten up the connections. And we
[03:05] haven't currently got one that we can
[03:07] use as a torque screwdriver with an
[03:09] Allen key style head in it. It's
[03:11] important to note the following as well.
[03:13] We have a earth bar down here which is
[03:16] not physically connected to the incoming
[03:19] earthing conductor or the outgoing
[03:21] circuit protective conductor. So
[03:23] therefore, we have to make a connection
[03:25] to here in order to earth the metal
[03:28] enclosure. So that's something that's
[03:30] definitely got to be taken into
[03:31] consideration and we can't purely use
[03:33] this earth terminal here as our
[03:35] connection for our CPC. So earth
[03:37] inductor comes in, comes through and
[03:39] earths our outgoing circuit protective
[03:41] conductor of which we've swung that into
[03:44] our earth terminal here and then we've
[03:46] gone out separately to the earthing ring
[03:50] here. So, we've earthed the armoring of
[03:52] the steel wire armored and we've got our
[03:54] separate CPC and circuit going out
[03:56] within one of the cores of the steel
[03:58] wire armored. Next, let's prove the fact
[04:00] that this earth bar here isn't
[04:02] physically connected to the earth within
[04:04] the installation. So, it doesn't connect
[04:06] to the incoming earthing conductor and
[04:08] isn't connected to the outgoing circuit
[04:11] protective conductor. Hence, we have to
[04:13] make our own connection to here in order
[04:15] to connect the exposed conductive part
[04:17] to earth. So let's have a look at the
[04:19] connections for the three core steel
[04:21] wire armored. Three core colors being
[04:22] brown, black, gray. Our outgoing line
[04:26] conductor of our steelware armored comes
[04:28] through the switch fuse. The fuse is
[04:29] going to be replaced with a 20 amp fuse
[04:32] and comes out and round of our final
[04:34] circuit. The neutral is actually going
[04:37] to be the gray conductor identified with
[04:39] blue sleeve in as our neutral. We're
[04:41] trying to dutralize black. So we're not
[04:43] going to use black as a neutral. We're
[04:45] going to use the gray identified with
[04:47] blue sleeve. We've now got this earth
[04:50] connection through a fly lead down to
[04:52] earth, our earth terminal. And we're
[04:55] going out from here with our final
[04:56] circuit. So the black conductor of the
[04:58] steel rammed is connected into the earth
[05:00] bar at the bottom and identified with
[05:03] green and yellow slee. So recap then. So
[05:05] we got our line is brown. Our gray is
[05:08] identified with blue sleeing as our
[05:10] neutral. Our black is identified with
[05:12] green and yellow sleeing as our circuit
[05:13] protective conductor on our outgoing
[05:16] steel armored. So as we look inside the
[05:18] Ylex switch disconnector fuse, we can
[05:21] see the earth bar at the bottom. Logic
[05:24] suggests to us that this earth bar here
[05:26] connected to the exposed conductive
[05:28] part, the metal clad box itself would be
[05:31] in some ways connected to either the
[05:33] incoming earthing conductor or the
[05:35] outgoing circuit protective conductor.
[05:38] But it isn't. It says in the
[05:39] manufacturer's instructions, the metal
[05:42] case unit must be earthed to the earth
[05:44] terminal in the base of the metal
[05:46] enclosure. Let's prove that it isn't
[05:49] earthed. So, if I take my own meter,
[05:52] okay, and I connect one crocodile clip
[05:53] onto the earth bar. If I probe the other
[05:55] one onto the earth bar, we can see we
[05:58] have a reading approximately of zero.
[06:00] Okay. If I now connect it here to where
[06:02] the earth conductor would be connected,
[06:04] let's see if we get a reading.
[06:08] I have no reading. In other words, an
[06:10] infinite reading. So there is no
[06:11] physical connection between where the
[06:13] incoming earthing conductor comes and
[06:15] the earth terminal. What about the
[06:16] outgoing side?
[06:18] Once again, no connection between the
[06:20] two points. Therefore, if we don't take
[06:24] round a separate green and yellow
[06:25] conductor to the earth bar, we won't
[06:28] have earth the metal enclosure. And if
[06:30] we was using it for an outgoing part of
[06:32] the earthing system say to earth a steel
[06:34] or armored or an individual conductor
[06:35] within the armoring itself again it will
[06:38] not be physically connected to the
[06:40] earthing conductor CPC earth family
[06:43] member whichever one you want to go for.
[06:45] It will not be connected. Let's go back
[06:47] to the original job and see what we've
[06:49] did just to confirm that we put that in
[06:51] and how important it is that we do it.
[06:52] So, we're back at our install and we can
[06:54] see now how important it was that we put
[06:56] this CPC round and connected it to the
[06:59] earth bar at the bottom. So, let's prove
[07:02] now that they are connected together.
[07:04] So, we go onto the earth bar. If I probe
[07:07] onto my
[07:09] CPC,
[07:11] I've got a reading of 0.02. So, in other
[07:13] words, they are physically now connected
[07:14] together. Prove that out the bottom one
[07:16] as well. So, I go into the bottom one
[07:18] and again, we've proved now they're
[07:19] physically connected together. If I
[07:21] hadn't have put this link round to the
[07:23] earth bar itself and I was using this as
[07:26] a connection to earth for my outgoing
[07:27] circuit or to earth the exposed
[07:30] conductive part, it wouldn't actually be
[07:32] physically connected to the incoming
[07:34] earth without adding in this link all
[07:37] the way around to the earth bar.
[07:40] Hope this video has been some
