# Electricians Introduction to Fire Alarms and BS 5839 Part 1 - Powered by Schneider Electric
# https://www.youtube.com/watch?v=OLjxJ2h0vDM

hello everybody i'm dan jackson aka danzi engineer in this video we're going to be talking about an introduction into fire alarms i was very fortunate enough to be asked by schneider to put together a presentation and webinar for their facebook group which is the electricians group powered by schneider so check it out and i believe this webinar is going to go on the my schneider app as well so i thought i'd put this on my channel because it's going to be quite handy now this video webinar is it's mainly designed for electricians who are thinking about working on fire alarm systems but actually it gives you a nice insight and introduction to follow-on so anybody who might have even an admin role or isn't quite from the industry moving into the industry or just interested in general and we talk about legislation installation considerations competence and route into the industry i hope you find it handy if as ever if there's any questions please let me know put in the comments below and i'd be really appreciate if you could share this if you find it handy on your social media because it helps kind of get a word out and i like to help people as much as i possibly can some of the audio might be a little bit iffy because um when i was recording i'm setting up some new technology i've moved into my office now so um i'm all set up and all good um i hope you enjoy i'll speak to you soon and welcome to this webinar and also known as danzi engineer and this is the electricians and fire alarms an introduction to bs 5839 part one powered by schneider electric my name's dan jackson and by trade i am an electrician and i then train to become a fire alarm engineer and this webinar is it's an introduction we're not going to go into too much detail on the design of systems or how you install them as such it's more of an overview and it's stuff that a lot of electricians come to me and ask and how they apply that knowledge now there's lots of courses you can do online there's lots of training you can attend to and that's why i don't want to go into too much depth it's it's looking from above an insight into it now bear in mind i've done this journey i've i've trained as an electrician and then i got into fire later on so i'm trying to make this a little bit different and make you think about a few things before you start doing fire or if you are already doing fire kind of a focus your perspective on some really important items we're going to be going through today is three sections but after each section there's going to be a little bit of time that we can do a little q a ask some questions and if there's anything throughout the entire webinar please contact me afterwards i'm more than happy to help so we're going to be going through legislation installation considerations and route into the industry and it's going to be a few common themes throughout the whole webinar and it'll become obvious as we go we're going to go on a little journey okay now we are the electrician we're electricians and we want to start installing fire alarms now i hear all the time electricians say of course i can install a fire alarm it's just a cable from a to b it's much more than that okay and this is what i want to take you on a journey and there are necessary steps and understandings of how we do things to get to that point fire is something that is backed by legislation on how we manage it in buildings and we are part of that and i need to really make you understand how things work because you don't want to be in a situation where you were being blamed for something so we are the electrician yeah we have potential necessary skills to start doing fire there's a lot of opportunity in fire but i really need to drum it into you about respecting fire what it does understanding the law standards understanding fire behaviors as well you need to understand that fire safety isn't just fire detection alarm systems it's such a broad topic we've got fire fighting equipment you know extinguishers um suppression systems we've got fire engineering and properties fire evacuation how do we get out emergency lighting signage there's so many aspects to fire safety electrical forms part of it we install systems that can catch on fire and we also have to mitigate certain aspects to stop thermal effects of cables because we've we've all seen electrical fires or potential to start electrical fires competence competency is really really big okay just because we're electrician doesn't mean we can do firearm systems i need to drum that into you you are not competent at fire alarm systems just because you are an electrician yes it is a step towards it one of these steps i've just shown you okay but competence is really really important professionalism and how we do things um we all have to protect our trade we need to be professional we can't be cowboys we can't be chances we need to protect our trade so we can charge the money that we we deserve otherwise it just gets watered down so that anybody can do it it's the same as electrics okay so we need to be professional in how we do things investment you can make good money out of fire but it's more of an investment to create yourself work regular income and as you've already got these fantastic skills of electrician there will be an investment required to get into fight it is different and obviously on going development we need to continuously develop it's the same as when you train as electrician that day you get you train as electrician that day you get your gold card does not mean that that is it okay a lot of people think that is it it's not it's not like getting it's exactly like getting your driving license i mean you get your gold card and that's it you're you're out on your own and you can drive how the hell you like but we all know that within this trade within this game we need ongoing development i'm constantly doing cpd i'm constantly doing courses regulations change all the time we all know that and it's very important to understand that we need to completely refresh our skill set and train more and more and more now if you put your middle finger up at all of this and say up yours right situation of course we have fires here we have fires we end up with all this absolute dog crap work all these cables lashed in cowboys right we end up with non-competent work poor systems and you know a lot of times people think oh it works okay so it's okay no we need to understand more about fire what we're trying to achieve here and worse still guys we could be responsible for somebody's death right you need to remember this fire fire kills people same as electricity fire kills to be who is the law what is the law is the building owner of the law is the main contract to the law is the bloody architect the law no this man is the law and you need to remember this face throughout this whole webinar you need to remember this face because you do not want to end up in front of him explaining yourself when someone got injured someone died you don't want to have to explain to this guy and try and back up what you've done when you haven't done things correctly and this is again what i'm trying to drum into you today what i mean there could be a scenario where you end up in front of this person and you want to be able to have your defense and say yep i put my hand up i've done everything i possibly look at the law there's different legislation in place this points us towards having to install firearm systems or fire safety systems in general and how you manage fire the big one is a primary legislation the health and safety at work act which lays out what employers should be doing to ensure that people are safe and obviously any any every time somebody goes against that you can be prosecuted it's the law we've got the regulatory reform order now if you're working in fire safety this is the one we need to know about this is the one a lot of us work to um and applies more i mean more than one legislation works it applies to life safety and fire alarm systems but the rro as it's known is something that um if you're working with firearms you need to understand it now all of these documents here you can go on the gov uk website and you can download them they're free to download you don't pay for them i like to have things electronically simply because it allows me to search very easily pdf documents and reference parts and extract parts but you can down you can print them as well which they allow you to do the electricity work regulations now that does apply to firearm systems we part of a firearm system is the main supply of course it applies you know we still have to carry out safe isolation and and it's you know in how we work on live parts it's dangerous so this also applies to the alarm guys who aren't from electrical background you know they need to understand the electricity of work regulations when you're changing a firearm panel safe isolation on the mains it still applies in fact in the british standards it does mention the electricity work regulations and then we've got the approved document b which you have volume one and volume two volume one is buildings that are dwellings and volume two is buildings of the other than dwellings now this relates to fire when building regulations apply for extensions new builds and so forth now we've got all this different type of legislation and how it kind of points towards having the need to install firearm systems we don't want to end up in this place there are prosecutions people have gone to jail people have been fined we don't want to be the person who ends up in jail and it can happen so before you start taking on firearm works have a little think about this because as soon as you exchange money with a client for doing some works there is a level of liability and responsibility there there's something you just always need to think about you need to even if you are the electrician getting the firearm people in you need to make sure that they're doing things correctly so you as the person taking the money are not in line here to go in this dock so it's something do we we we just don't want to be that person at all you need to be familiar with what's what this is i mean i'm gonna ask you a question do you know what this building is are you aware of this you should be okay this is grenfell and on the 14th of june 2017 72 people died in this building it was horrific i remember the day i remember what i was doing i remember was thinking there's other fires that have occurred and do occur um there's some very famous fires and um we don't want to be part of the failure in this as the electrician or as the firearm engineer we don't want to be part of this whatsoever we need to make sure that everything we do we can go to bed at night knowing that we can sleep easy because if i was maintaining a property like this or installed a system in a property like this and this happened i'd be pulling my pants a little bit so you know it's um you need to make sure that that judge that we showed you the face of that you can stand up and say i've done everything i possibly could there's some big opportunities working with firearms obviously we've got the money come on guys we all do this we all like earning easy money i i honestly believe i personally have made some good money more money out of fire than i have electrical um but obviously it's about doing it correctly um we don't want to do it for the quick buck and i think the real reason for opportunity is to be the angel in disguise you might look like this i don't know good on you if you do but i believe we are here to save people's lives and that should always be the forefront of everything we do we're saving lives it's a life safety system and you have to really think about that and and it really really directs your focus really if we think about the angel here opposed to the money the money follows okay we can do a good job be professional and we can earn good money at the same time there are some very greedy people out there greedy organizations that think about the money first and don't think about the angel so i please be the angel and now what happens if there's a fire depending if somebody's hurt if somebody died or you know there was damage to the property there's there'll be an investigation now obviously if somebody died they'll be they'll be looking to prosecute somebody but there'll be investigation if it's in if nobody died for example and it just damaged the building i've been involved in a lot of these by insurance companies they might pay out to the building owner and then the insurance company will obviously do their own investigation to try and nail it late game it's just a complete blame game and they'll do anything they possibly can to blame somebody to take them to court to prosecute put somebody in prison if it's insurance based because it's a property that's been damaged i mean there's been some massive i mean look at no it's not in the uk but notre dame for example there'll be some massive blame game going on there so you need to make sure this is this is the thing when we work in electrical we should be doing this anyway but documenting everything we possibly do and making sure our paperwork is utterly watertight and electricians in general isn't at all with fire we need to doubly make sure that everything is documented so for example when somebody comes to you with an enquiry and a specification no matter how simple it is you need to document that so you need to think about how you store that information and how you can gain access i've always had a folder system on google drive for example that any job whether i just do a design or whether we do the full installation and the maintenance whatever we create a project folder and we record all the correspondence all the information and there's obviously software out there that can help you with this but we really need to be getting into the realms of documenting things correctly because all that happens in investigation is it goes back so for example let's say you're on site and verbally with the architect or whoever you somebody made a change in something and it was all verbally agreed we need to make sure we get that in writing before it's instructed because it might be something really simple you've been asked to move a detector that's too close to say an air conditioning unit and now it's not effective because the air blows the smoke away from the detector you might as well not have one in the room there was a fire it caused and then there's a blame game who was that they'd say to you if it wasn't documented the client requested it there they'll be going why did you install that there and the client will be going well yeah why did you install that there we didn't tell you and because there's no documentation to say that you're going to get a blame that's how it works it literally works there's been an instance in a blame game i'm not going to name the property but basically it's quite a high profile fire nobody died but the place burned out it cost her a lot of money the main structure was still there and they put it down to an electrical fault of a main switch burning out failing it burnt out and what happened is the fire spread in this electrical cupboard is spread from the electrical cupboard up the riser and eventually before you know it the whole building was on fire now the main switch was out of its manufacturer's warranty so they got off so then the insurance company tried to blame the installer they've gone bust many moons ago then they tried to blame the um electrical inspectors who had tested it and they kind of got off because there's no there's no evidence to suggest that they would know it was faulty at the time i mean arguably if they done um thermal imaging there may be um so then what they tried to blame was the fire alarm company why didn't the detection go off well it did actually and there was proof there was evidence to prove that then they discovered that data cables have been run throughout the building and what happened was is that they wasn't sealed throughout the file compartmentation and then the data cable guys managed to get off because they said well it's the building owner's responsibility to make sure that we have all the information about the fire compartments which they didn't so then they managed to nail it on the lift company who installed uh a riser throughout the entire building and basically there was a specification to say that they're supposed to fire seal um compartmentize the entire lift shaft and they didn't they got nailed that's how it works it's just a complete blame game who can we blame who can we charge who can we send to prison that's how it works a lot of people think it won't happen to me it won't happen to me here all the time won't happen to me wrong it happens okay there are if you google and search online file on contract a sentence come to prison there's stuff that pops up here and this is just one example of basically a guy who's been prosecuted because he wasn't carrying out firearm maintenance correctly i won't read this whole article but the point is here that the the work he was doing the maintenance was substandard he wasn't highlighting issues that he should be highlighting a little bit more closely here with our magnifying glass according to the prosecution christopher morris i don't know christopher morris an electrician electrician who taken over the maintenance of the system in 2006 had issued several annual certificates of worthiness to the care homeowner now what i read in that without looking into this too much what i read there is that he's been issuing issuing certificates to say everything's okay when it's not and there was investigation and he was found to not be doing things correctly probably to the british british standard and highlighting about firearm system because you might take over a fire alarm system all day long and saying oh yeah it's absolutely fine it's absolutely fine but if you're not noting the defects or any problems with the system to the building owner then again who's going to be in the dock if something goes wrong and there are prosecutions obviously on this one nobody died but there's been a prosecution now if you're a sole trader and you and you've been stung with a six grand bill it's pretty nasty if you're starting with a bigger bill for example you're in limited company that can cause you a lot of problems with your business and cash flow you don't want to be that in that position we need to understand here the rro the regulatory reform fire safety order 2005 get familiar with this document read it it's not a big document and in fact there's only one tiny tiny little part on fire detection alarm systems however you need to understand that this is the legislation the secondary legislation that we are faced with in fire safety and you need to know this article 33 defense i'm going to drum this into you by the end of this webinar did you take all reasonable precautions that is a question to you as the installer the maintainer the designer the person who commissions whatever have you taken all reasonable precautions when you're installing the system when maintaining this system can you stand in front of this man hold your hand up and say this is my defense i've stuck to the british standards i've stuck to government guidelines i've stuck to codes of practices can you stand in front of him and say yes i've done all that things and he'll be like okay fair enough you know you need to be able to ask yourself did i take all reasonable i'm gonna bring you back down to earth i've probably scared the absolute bejesus out of you um talking about law and you're going to go to prison and everything else and be prosecuted and won't be able to feed your family be responsible for people's deaths um anyway we're going to go back down to earth and what actually happens you know you as electricians you get asked to install fire alarm system i asked you install firearm system now there's going to be different reasons for that it might be that you're doing an extension and you know they've got applied to um building regulations it could be that having a refurbishment it could be that the insurance building insurance it could be because they've had a fire risk assessment and sometimes they don't actually have a bloody clue um there's a lot of clients out there building owners who aren't very clued up on everything we've just gone through so that's why i think it's really important to understand legislation and how this whole process works because it's it's important to know and you can advise your clients and give that sort of added value as well um but you know a client comes to you and asks you to install a firearm system now bear in mind we've just gone through the reason for this is usually fueled by legislation and you know just quickly going through this we've got new builds refurbishments and extensions there'll be bill building regulations um existing buildings there'll be regulatory reform orders so if a client comes to you and asks you to install a firearm system quite often there's a reason for that and it's important to know and we'll go through that next process to follow okay with a firearm system and you need to understand these four different sections we've got the design we've got the install we've got the commissioning and we've got the maintenance so yeah you might be installing the firearm system but it has to be designed so when when somebody comes to you if you haven't designed it yourself then obviously there will be somebody else who has designed it now if there is no design you might be an ass you might be asked to design it and it's really important to go through the next sort of slides and understanding and bear in mind can you stand in front of that judge and say yeah i've done everything i took all necessary precautions every firearm system has a design or should do it is installed is commissioned and it's maintained it's really important to understand that these are four different parts you as electricians might just be the installers and sometimes i find that's when the problems can come the ins the system might be installed very well in terms of the wiring could be fantastic because let's face it electricians that's what we do we run cables in you might do it better than what some of the alarm companies can do that's fantastic however it's when you you're on a site you've been given a drawing by an architect and it's usually the installer who finds any problems i.e detectors need to go in certain places if they click too close to any obstructions that's the time that you point out to all necessary parties and say this detector cannot go here because you've just changed the building design they might drop you know you know how architects they come in all fancy on a friday afternoon they're like oh and they change everything it might be that scenario and you as the installer need to turn around and communicate this to whoever and they might have to re-change the design or agree a variation or make some changes to accommodate okay so sometimes i find it's the installers that fail so you as electrician without any competence in fire alarm installations this is why i think it's important to have this additional knowledge even if we just take this away and we go do some additional training and all you're doing is the install but you might also be asked to design systems you might be asked to maintain systems might be asked to commission systems there's four different parts so when you're asked to design a system you need to know what the system is for and really importantly what is the category we'll go through categories in a second but often i find some clients don't give you a category whatsoever so where it's uncertain what the necessity or the need for the firearm system is or the category design there are some documents that the client can go to to have a look we've got british standards 99999 we've got other guidance documents supporting fire safety legislation um it might be insurance but quite often in existing buildings i would always say what does the fire risk assessment say so if it's an existing property let's say you know a block of flats free floors or whatever i'd always say you want me to design a system here please can you tell me what the first assessment says now if they if we're following legislation here in existing blocker flats they should have a fire risk assessment because that's what the rro the it's legislation to say that that's what they should have and what fire successor usually does is determine whether a firearm system is needed sometimes it isn't this is the thing it's not always needed but the fire successor will say what if it's needed and what the category is sometimes they don't always provide a category and this is why you might have to go to one of these five to determine what the category is and it's really relevant categories now we've got different types of protection we've got i'm just going to run through these two here and i don't want to go in too much detail on design because this isn't a design webinar but we've got life protection and we've got property protection now the reason we need to know the category is because are we protecting for life or will we protect them from property now if you ask to design a system what you've got bear in mind is that you are taking responsibility of that design if you design the wrong type of system and you haven't been given a category or anything before that or a specification by the client you might be standing in front of that judge if something went wrong fire alarm systems are not that straightforward and when you start working in things like blocks of flats you you start to realize that they're really seriously not that straightforward even in retail units with flats above it can be quite complicated so you need to understand that design is a whole aspect okay it's not just a case of fitting an addressable system a non-addressable system the client needs to come to you with a category and tell you why and if not are you that person who wants to take on the responsibility of selecting the category ask yourself that because they are different and they serve a different purpose something that's quite straightforward now what i've seen a lot of companies what they do is if there's no category given they just do an l1 which is basically a high level of protection throughout which is fine but obviously it's more costly it might not actually be necessary so they can go to other documents we looked at like bs 9999 and you know but really i think if it's an existing building you should be asking if there's been a fire risk assessment and you should be able to talk to the virus successor and and ask him about it because fire risk assessments are not generic they cannot be they've got to be specific to the property and obviously you can go under guidance of the fire risk assessor because they assess the risk is is what it says on the tin and they'll suggest what's required going to run through these really quickly so obviously life protection quite straightforward we're stopping people from dying in a property property protection is to stop the property damage to the property sometimes you might require design for a combination of both which is straightforward i've worked in a lot of historical properties they want to protect people from dying they also want to protect the property because they're historical and you know without them they haven't actually got business and can't generate income it might be that the property is unmanned so the detection is there for a property because it's got assets it could be utilities um you know for example like a water pumping station might have a plant room or something like that they don't want it to go down because it's detrimental to you know society i guess because we we're obviously pumping water to people's homes so there's all different reasons now where we've got life protection we kind of start from the back we've got l4 which is manual points and automatic afd stands for automatic fire detection on escape routes and escape stairwell so it's all the escape routes anywhere that you have to walk out of or through to get out of the building in the event of a fire then we've got l3 l3 is l4 plus rooms off the escape routes l2 is what we just said plus areas hot of high risk how do you define what is an area of high risk fire risk assessment somebody determines areas of high risk it could be plant rooms electrical intake rooms um it could be bin stores and the reason i say that's because there's a lot of arsenal you know it's areas of high risk that's where it's down to a fire risk assessor not you as the electrician or firearm installer and then we've got l1 where we've got many core points and afds throughout basically everywhere and again i'm not going to go there are places that you don't have detection and i'm not going to go into too much detail this is the introduction if you want to go away and do a design course i suggest that you do this is not about design then we've got a similar thing for property protection i'm not going to go into it too much but one thing i do want to highlight is on the side here we've got alarm devices okay and if you notice here alarm devices now what this means is that just you might have an l4 category system where you've just got detection and manual call point on the escape routes only but you might have a building that has rooms off the escape routes that doesn't have detection but it still needs alarm devices ie sounders so even though we've got detection protecting the stairs and the ones out we still need to meet the audible readings and and the necessary requirements for sounders within the build within the rooms that don't have detection it's just something to bear in mind when you're selecting the type of system that you're installing you have to have a you know live protection you have alarm devices throughout now i had to get a schneider board in here somehow and promote schneider so we've got an easy 9 consumer unit here we're all familiar with schneider whether it's 89 easy 9 whatever but i'm just trying to relay this into simple terms on how what are you know what circuits are made up on a firearm system because you know we are electricians and we understand cabling it's just a different way of thinking so we've got our our consumer units the protective parts we've got our system components here we've got an mcb and we've got current using equipment here we've got lighting now if we turn this into fire we've got our we have a fire alarm panel here we go nice fire alarm panel the picture was provided for me by eurotech who are specialist distributors of fire alarm systems and then we've got our system components here we've got detectors manual core points now bear in mind these are current using equipment they all use current here now bear in mind a call point is basically a switch but it has an led on it with this particular one so if it's got an led it will use current and we've got cabling we're all used to cable in here and we've got batteries so the biggest difference here is obviously we have a battery backup i mean you might install that on your electrical system as well but you you we have a battery backup it's a requirement to make sure that the fire alarm system is functioning if the mains goes down because what we don't want is there to be a mains failure some properties are living a rural property and quite often we get power cuts and you want the life safety system to function in the event of a mains failure now what's really important to know is that we still have to do design calculations on cables and on battery backup for fire alarm systems because there is a requirement again i'm not going to go into too much detail but there's a requirement that the firearm system has to function for a certain amount of time in the case of a fire and the mains failure has gone down now that requires some design calcs like i said just like you would do design counts for your cabling volt drop is exactly the same because if the volt drop is too much obviously detectors won't work because there's a range that they work on the voltage range that they work on um and you'll find that sounders for example might not sound if the vault drops too much so we have to design things now what i see a lot of is electricians whacking in firearm systems oh yeah i'm going to put a twin flex panel up blah blah blah they put up a system or whatever conventional system and they just fit whatever comes from the supplier without any full consideration about what i've just described and the system isn't suitable it's not fit for purpose um because they haven't done battery calculations sometimes the batteries need to be larger than what they come as standard whatever the hell standard is you know that batteries come in different sizes and there's a requirement the bigger the battery obviously the bigger the load it may power or duration is there are some calculations that you need to be aware of when you're designing a system this is the important thing designing the system and you just always got to remember when you're installing the fire safety system what are we doing it for what is the purpose we're here to detect a fire and alert people in the event of a fire this is what we're doing it for we've always got to have that at the back of our mind why are we installing this system because if there's a fire we need to maintain an integrity of the fire alarm system to alert people to keep them safe or protect the property always have to remember it and because you don't want to be the person who stands in front of this guy here he is again again i want to drum it into you and i want to point out this regulatory reform order article 33 defense again did you take all reasonable precautions so if you didn't do any design calculations for your batteries and the system failed because there was a fire and it only lasted five minutes or it died straight away because the battery wasn't big enough to take the load that was on it because bear in mind we've got qs and current which is the system working in normal mode and then you've got alarm current the alarm current is going to be more sound is going off beacons are going off leds are lighting up there's more current being used so what does that do drain the battery quicker always better in mind so can you stand in front of this man again and say i've i have my defense i've done everything that is reasonable to make sure that the system was working in accordance with the code of practice and guidance british standards bs 5839 part one always ask yourself there are different types of firearm systems again i'm gonna kind of like breeze through this because um i kind of think uh we can go really deep into this and we just we just don't really need to but we've got different types of systems so i'm going to go through it quickly we've got a conventional non-addressable system for wire okay so oh there's a bit of cable missing there but there we go maybe someone hasn't wired that in um we've got on a four wire system we have sounder circuits that are dedicated for sounders only um you know outputs as we call them and then we've got dedicated zone circuits for input detectors and your call points and they're not on the so sounders aren't the outputs are not on the same as the inputs they're separated this is these are typically quite older style panels obviously they still exist um and quite widely used in certain circumstances and i could talk about this forever dimensional non-addressable two-wire you know panels can look exactly the same as well this is the thing and these are for illustration purposes by the way all these detectors you wouldn't necessarily swap a match or whatever it's just purely to give a visual um now the difference between a two wire and four wire is a two wire you can have sounders on the detection zones and it just saves money in terms of wiring so when you're swapping over a system or you're installing a new system it might be a more economical way in terms of less amount of wiring but one thing you've got to bear in mind is if you're putting sounders on the zones you're increasing the alarm load aren't you so if there's a fire and you've got to think about this because you don't want to overload the um the circuits because panels as well every manufacturer is different you need to understand that you have to work out what can be put on it there's a lot of best practice stuff but really do we want to stand in front of that judge we need to do our calculations when we're doing our design are you the designer if somebody's designed it for you fantastic that's fine you can install as per his or her design but if we are designing we need to think about this kind of we've got addressable systems now you know we we are used to this all of our uh detection and sounders they go on loops you can dif different size panels single loop two loop four loop eight loops sixteen you name it you can get different types now one thing is really important to kind of highlight here and this is why i don't want to go into much detail because i can literally speak for hours on this but manufacturers all function a little bit differently okay some of them quite similar of course they are but even with non-addressable and addressable systems you need to understand how the panels specifically work and what's the differences some panels might only have a certain amount of sounder circuits additional sounder circuits so when you're swapping over a panel you you might want to do a like for like or you might want to change it to something else but you need to make sure what's on the system is compatible with what you're about to put in you need to get used to speaking to the manufacturers and finding out more about their systems and this is a massive difference with electrical industry in the fire industry is that we are really kind of not tied to but you have to build a relationship with the manufacturers simply because um knowing their kit is really important it really does vary i'm not you know familiar with every single type of manufacturer i have my preferred where i've built up a relationship and i know the bits of kit really easy but you get some people who are absolutely hot on certain types and fault finding on certain systems but they work on a different type of panel and they they're clueless and it takes them too long and we need to you know make sure that yeah whatever we're installing is compatible and the design is fine with the panel because not all designs are okay with certain types of panels they all have their little quirks and differences video systems becoming more and more popular where we've got devices out in the field and they're connected via radio frequency however what i will say is that these days you tend to find they're not all completely wireless you do need to wire parts of radio systems these days and don't get me wrong if it's a very small property and the readings are all okay you might not have to however um you tend to find what we we have what's called a hybrid system you might have to wire a network and it might have um what's the best way to describe it to you guys transponds whatever that talk to devices so you might have to have additional bits of kit that talk to a group of devices years ago we used to have systems where you could whack a massive antenna up a transponder throughout a massive building and you can just stick loads of radio devices but the way things are and the way standards have changed we we tend to find even radio systems these days we have the wire parts of them still so not fully but um again it's a good solution i mean personally i like something wired there's more maintenance involved on radio because they have internal batteries um but again you know sometimes the install cost is is relatively low on radio systems because it's just a case of screwing a detector to the ceiling rather than cabling it so there are other design considerations here but again you need to i personally would say to a building owner i'd give them the pros and cons of a wide system to a radio system if they wanted to go down a radio but there's a different type of system for every type of property out there so it's pretty good and that's why you need to get to know the manufacturers and the different bits of kit if you are designing and installing to be fair i'm just gonna i thought it was important to put these in as well domestic smoke alarms now we're talking about part one okay now part one is commercial firearm systems and i see some people trying to store domestic smoke alarms will it detect smoke of course it will however part one doesn't really cater for these type of alarms as good as they are they're not necessarily suitable so and again if you're if you're doing a variation from the standards you need to be able if you are that person who's making that call on that design you can stand in front of that judge and go yep that's absolutely fine so it's just something to be aware of and you know these can be we know we can some of them could be radio with little radio modules you can have them interlinked hard wired and these days we have fancy gateways that now talk to the cloud and send all the information so you can remotely look in at properties but for um we're always to install any smoke alarms um but it is a different kind of fish if i'm honest so um but it's still a type of fire alarm system it still does united like i said there's a lot of manufacturers out there that offer free training because of course they want you to use their kit over anybody else's and it's about building that relationship um we all have our preferred bits of kit i'm not gonna name any right now unfortunately schneider don't actually do any um so they've not paid me to say this um but yeah get used to manufacturers contact them they all have sales guys they all have training some training you have to pay to go on but you know a lot of these manufacturers will do free cpd online obviously with what's going on with kovic 19 but there's a lot of in-house training as well whenever that starts back up again so get to know the manufacturers and you know read their catalogs read their installation guides and stuff now a lot of uh electricians really moan about the cost of the blue book that we have to buy 7671 but we have to work to it and i find it crazy if you're an electrician and you you don't have it or have access to a copy when you're supposed to install those standards but even more so with fire i know so many electricians who come to me asking for questions about the british standards and i'm just like bloody just read it man and they're like well i haven't got it and i'm like you need to get it if you if you're installing firearms systems you need this standard you can't work to it without it and i know that i know there's a lot of guides out there and stuff like that but you know what bs5839 part one is quite black and white it's not that many pages and it's quite simple to read it's far easier to read than 7671 far easier to read and again i like to have it electronically because i can do search terms and reference it and it's quite easy you might like to print it off it's up to you but a lot of guys say to me but it's really expensive because if if you're buying off the cuff it's a few hundred quid i believe um and i do get that but you can't work on these systems without knowing the standards and we're going to go through some of the standards that i think are important to highlight but i cannot express more you need to go away and you need to read this book 5839 part one now there are some organizations uh trade body voluntary bodies that actually do subscriptions so i believe make it do um where you pay like an annual fee and you get a certain amount of british standards relating to fire safety um i know that the eca do nsi do the ss aib so just check with your scheme provider if they do do a scheme where you can have a subscription online because i believe i i believe um the ssa ib is like 100 and something quid a year and you get a great bunch of standards and an annual subscription so when they upgrade you get the updated version as well it's really worth it and this because again if you used to stand in front of that judge and you've done something wrong how can you justify to him if you haven't even got the british standards get to know them read them and i'm happy to go through with anybody if anybody's got any questions on british standards not right now this webinar outside of this webinar i'm always happy to help and it helps my own cbd looking them up but really please buy them yourselves and read them and understand them the same as part six fancy twelve there here we go some fancy graphics so yeah get to know them and these two are completely interlinked and i'll tell you why in bs7671 okay there's a standard 560.10 which basically says a fire detection and firearm system should comply with the relevant standard bs 5839 series okay so basically what our blue book is saying is that when you install a firearm system it does form part 7671 okay just fall under it it does fall under the scope but then it points you towards 5839 part one there are different parts within the s5839 we've got part one we've got part six there are other parts as well part eight part nine um but we're just talking about part one which is fire detection alarm systems in non-dwellings if you like and there's multiple references in part one talking about bs7671 multiple for example i like to highlight this one installation practices and workmanship so when you've got firearm engineers who don't install cabling in a certain manner how we expect as electricians there's a stand here that basically says that's what they should be doing it points towards the s58 um sorry it points towards seven six seven one there's there's you go in par like in cycles between the two they point to each other so they're completely and utterly interlinked here so it's just something i just wanna want to have a quick look at some of these standards now there's there's a section in vs5839 part one 26 cables wiring other interconnections now so if you're installing the system this is obviously relevant to this so c cable system is used for all parts of the critical signal paths and for the low energy the low voltage main supply to the system should adequately resist the effects of fire for most fire detection and firearm systems standard fire resisting cables should be considered to provide sufficient resistance to the effects of fire with appropriate methods of support and jointing i want to highlight this the crit the critical signal path is the cabling or points between how far is detected to how it is alerted so essentially zones or loops for the detection and the sounders and then also if we're connected to an arc and arc that path there because obviously we're trying to get the fire brigade out so it all forms part of the critical signal path and for the low voltage main supply the main supply forms part of the firearm system and therefore is saying it should be fire rated so if you've got a fire alarm system that's got just twin and earth or singles in conjure or whatever supplying the main supply for a firearm system it doesn't meet the standards to bs 5839 so when you've got electricians say well it's not my regulations it's bs 5839 we've just seen in a previous slide that 7671 points to part one and we'll say you then apply this so it is completely relevant so when you're doing your eicr for example and you find a fire alarm panel doesn't have fire rated cable into it and it's not you know installed as for as per 5839 you know we should be thinking about coding that really that's what i think and it's saying here that we should have fire resistant cabling again i'm not going to go into too much detail but some properties that you know high rises for example might require what we call enhanced cabling might be micc or enhanced fp cabling or whatever but the purpose of the cabling is to resist the effects of fire with appropriate methods of support and jointing what we mean here is is that the joints that we make have to have a maintain the fire integrity it can't just be in a plastic uh box with just standard i don't know way goes or something like that we need to think about are the joints fire rated are they going to fail within and lose them the integrity of the fire alarm system if there was a fire methods of support there's obviously there's a big thing now about you know premature clap collapse with fire alarm cabling we do have that applies because of 7671 but what we also have is we want to maintain the integrity of the system now if what you tend to do then is refer to manufacturer's guidance so when you have fire alarm cabling that's clipped direct to the ceilings or something like that and they've only used fire clips every meter that potentially doesn't comply here because you might have a droop in the cable we want to maintain the integrity of the firearm system and a lot of manufacturers will turn around and say you have the metal clip or whatever um as per their spacing table so we tend to install metal clips throughout regardless that's general practice d standard fire resisting cable should have a duration survival of 30 minutes when tested in the corner so most of the critical paths need to maintain in integrity for 30 minutes that's generally standard you know there are some like i said there's some properties that require more than that and there'll be instances but we have to install fire i mean this surely this is obvious guys if we're installing firearm systems we should be installing fire assisting cabling it's pretty pretty simple cable should be installed without external joints wherever practicable all terminations and other accessories should be such as to minimize the probability of early failure in the event of a fire other than the case of joints or within the system components such as control equipment manual chord points blah blah i'm not going to read that out and the materials should withstand a similar temperature and duration to that of the cable all joints other than those within the fire component should be enclosed within a junction box labeled with the words fire alarm to avoid confusion with other services what we mean here is we need to we need to avoid using external junctions junction boxes joining the cabling wherever we possibly can so we've got if we've got a new installation why are we installing junction boxes we shouldn't be doing that and the reason we do this is because that's where the failure happens you know that is literally where failure happens fault finding and so forth and if you do have a junction box we should be putting on it far along to let people know that it is the fire alarm we need to make sure that we let everybody know in the building that it's the fire alarm you know what i mean so the other parts here basically saying that it's a bit crazy but it might seem a bit odd but obviously you've got a manual call point and you'll have like a little plastic connector that clips into them they don't have to be uh fire rated i'm not going to go into why but i just want to highlight that so but if you do a join you have to make sure that the construction of what you're using the materials maintain the fire integrity of the system so long story short don't use a load of cheap plastic stuff okay to avoid the risk of mechanical damage to firearm cables they should not be installed within the same conduit as the cables of other services where fire alarm cables share common trunk in a compartment of the trunking separated from the other compartments by strong rigid and continuous partition should be reserved solely for the fire alarm cables see we're fire alarm installers we're special we get our own containment to avoid electromagnetic interference with firearm signals any recommendations by the manufacturer of fire alarm equipment in respect of separation of the firearm cables from the cables of other services should be followed what we're saying here is is that we need to separate the firearm cables to mains cables data cables and everything else they should have their own um trunk in containment and shouldn't be mixed with other stuff now don't get me wrong if we're going to depart if you like we call them variations in fire alarms from the british standards that's fine but there needs to be a justification and whoever decided that variation needs to be able to stand in front of that judge and say i made that decision i'll give you example in a minute but um it's okay to have a variation but obviously we don't want to minimize the purpose of what the fire alarm is doing otherwise it's completely pointless we might as well not have it but when you've got a system that you're installing and you've been given trunking and you've got mains in there and you've got you know or you might have a data section this this recommendation basically says that firearm system should be separate to both of those so just have a think about that says it black and white here it's very very clear oh all firearm cables should be of a single common color that is not used for cables of general electrical services in the building to enable these cables to be distinguished from those of other circuits the color red is preferred so it's not saying that red is the requirement of the cable it's just saying it needs to be a common color that is different to other cables and obviously red industry standard is that color so just bear that in mind i have a lot of clients in the past that um it's all surface clip cabling like in pubs for example and they just don't want red which is fine you know a lot of time we might install black but it's a variation they they've decided that and how you can mitigate that as a client i guess is by saying that anybody who works on the electrics or whatever has to have some sort of knowledge and understanding that the black cables might also be made um might be fire alarm cables not just mates so there's ways of um you know of having variations but generally speaking we install red cable it's just you know standard h right okay except in particularly audacious conditions mini insulated cable do you know what i'm going to read out the small bit here particular considering consideration should be given to all areas that are less than two meters above level above floor level what we mean here is that cables need to have mechanical protection in areas that may may have physical damage or rodent attacks so generally speaking when we saw firearm cables anything less than two meters we install it in trunking additional trunking or or conduit or what have you that that's kind of standard unless there's every uh because bear in mind if you're installing fp cable it's soft skin it's it's not got a strong mechanical protection at all just like twin enough you wouldn't install twin earth clip direct would you in someone's house um and you know there's risk for damage there we want to maintain um the integrity of the firearm system here so generally a standard we installed it in containment if it's less than two meters but there's other areas as well you need to think about the mechanical damage here just remember again while we're installing a firearm system to protect people stop them from dying protect the property and when there's a fire we want to provide an alert you have to remind yourself constantly why when we when we're choosing to install cabling in a certain way we're trying to maintain the integrity of the fire alarm system to provide a warning throughout the fire from detecting a fire throughout a fire to get people out of the building we always need to be thinking about that and those considerations when we're installing and just a reminder this guy again are you doing everything that is really taking all reasonable precautions always we're familiar with obviously bs 7671 and the electricity worker regulations if you're not you should be um you're electrician um and all we're doing was just there are some similarities between the standards we've just gone through 5839 and also legislation the regulatory reform order there are some similarities between legislation pieces so the electricity of work regulations says competence regulation 16 no person shall be engaged in any work activity unless he possesses such knowledge or experience yeah right we see lots of people working on systems that haven't got that but there we go it's uh black and white there which has article 18 which says the responsible person must appoint one or more competent persons to assist him in undertaking the preventive and protective measures so it defines competence again in the rro competence is really important i just want to highlight what it says in british standards 5839 a competent person is a person with the relevant current training and experience and with access to the requisite tools equipment and information and capable of carrying out a defined task are you competent to take out maintenance works are you competent at designing a commission in a system believe me commissioning is far more involved than what people believe is so we go back here are we competent at these four sections you might only be competent at one or two of them or more so what we do here you might as the electrician you might get somebody to design a system you might install it under their guidance you might get them to come and commission it and you might take over the maintenance if you're if you're competent but you have to ask yourself are you competent at one of or you know or for all four of these sections just a reminder again about competence 3.12 competent person bs 5839 part so one thing i get a lot of questions of where does part one and part six end or cross over now i was doing a course a few years ago on passive fire protection and the lecturer lecturer was saying to me that he comes across a lot of people who are very confused about you know part one and part six and he says you know they're very straightforward you know one does this one does that you know there's there's no gray areas i actually disagree i think it can be confusing for a lot of people and we go through that now but part six is your domestic smoke detectors your non-commercial fire alarm systems and then part one is your obviously your commercial in non-domestic systems but i just want one through the scope of each of these um british standard if you want to know what includes go to the scope read the scope what does it do it will tell you in a scope so in part one it covers the design installation commissioning and maintenance of non-domestic systems system systems comprising of only one or two core points and sounders to complex network systems incorporating automatic detection manual points sounders and interfaces so what we're saying is is that it could be one manual call point with a sound or a panel or it could be a massive complex system you know like a shopping center an airport of detection and alarms also to provide a signal to initiate the operation of other fire protective systems such as extinguishing systems smoke control or door release so our firearm panel system system can give a signal to other systems to activate it might be we use our firearm system to activate a smoke vent to open up if there's a fire smoke comes out of the building or the doors release there's different standards for these um different disciplines as well there's so many british standards in fact so our part one does not cover those part one what does it not cover okay it doesn't cover the primary function when something is to extinguish or control fire such as sprinklers um extinguishing systems it doesn't cover voice alarms voice alarms is another um part of 5839 it doesn't cover 999 or 112 public emergency call systems or manual or mechanically operated sounders it also doesn't cover audible or visual guidance systems you know they are different you know if you've got guidance systems to get people out in the event of a fire or an emergency so in the scope it tells you what it covers and what it doesn't cover and i'm kind of like briefly going over part six okay part six covers design installation commissioning and maintenance of domestic systems domestic underlying that word domestic single family premises flats are multi-story so part six with your domestic smoke alarms covers single family premises flats and multi-story so like a um if you've got one family living in a massive mansion that comes under part six hmos with a number of self-contained units sheltered housing dwellings and units with common areas supported housing and self-catering holiday homes up to a certain what does it not cover and this is the interesting bit so it doesn't cover non-domestic systems it doesn't cover hostiles uh caravans boats or communal parts of highlighters communal parts of blocks of flats or masonites now this is where it gets confusing so you've got block of flats say got four floors the communal parts come out of part one but the internal flats the actual flats themselves come under part six now when you get a fire risk assessment they will tell you a category quite often you'll get something that says ld2 ld3 for the communal parts but ld is a category for part six ld is not a category for part one so sometimes you can get quite poor information from fire risk assessors but it's just something to be aware of okay so communal parts comes under part one sometimes we get part one systems interface with part six and they overlap this is where it can get a bit confusing i'm not going into it right now because it's a massive and your mind is probably blown there's so much information here of course in the q a let me know if you've got any questions now you might be asked to install a grade a firearm system so um in part six you have different grades you get a full fire alarm panel um like we installed in part one which is grade a you might have a grade d which is your typical sort of um mains with battery backup detectors and then you've got part um grade f sorry which is your battery detectors so there's different great when we deal with part one we deal with grade a only we don't deal with any other grades or system so we're dealing grade a however there'll be instances where you're asked to install a fire alarm system that's grade a now when that happens for example you get a design or an architect or whatever says it's got to be a file on panel um you know with a loop system or whatever now if it's in like a mansion and it comes it falls under part six that's absolutely fine you install a system but what you have to do is if you would been asked to install grade a system you install it to part one so you you install a part one fire alarm system in a part six building however what you do is you swap the clauses out so when it comes to the audible alarm so um the sounders you don't use clause 16 from part one you use clause 13 from part 6 and basically it's just the sound levels for sleeping areas and so forth and this table is in part six and manual core points for example in a mansion you don't want call points on every landing and every exit of the building that's going to be a bit ridiculous in this really expensive mansion um so you you don't you you don't stick to clause 20 in part one you go to clause 18 in part six um and it's basically says along the lines of um it's recommended to install them where you can but it's not necessary to install them throughout like you would in a part one system so you just swap the clauses out again if you're working on a part 6 system you need the standards now in part six you've got a table you've got table one and these are different types of properties so you just read this table here and you just have a quick look and you say well what is the building that i'm installing the system in and designing the system in and as you'll see here it'll tell you if it's a new or a massively refurbished building here's the grade here's the category this is recommendation minimum recommendation if this is an existing building here's the grade and the category it's very straightforward and what you'll notice here is that in particular type of building so like a a rented four bedroom story house it's saying that you should have a grade a system and it should be an ld1 category so in this instance a grade a system you would then go to part one install it as per all the stuff we've just spoken about with obviously different clauses on the sounders people hard of hearing manual call points and that for and so forth so table one in bs 5839 part six that's the one you go so how do we get into the firearm industry route into the industry i want to take us back to the original slide when i said we're going on a journey and we need to respect fire we need to understand it understand legislation competency professionalism investment which we'll go through in a second and ongoing development it's really important us fire guys we don't want electricians coming into our industry and taking our work of course we don't but obviously it's got to be done correctly okay there's work for everybody out there but it's got to be done correctly and a lot of fire guys in this trade are fed up with people outside the trade coming in thinking that they can install fire alarm systems especially electricians who think it's just a bit of cable and a detector on the ceiling it's it's far more than that um and there is a process there's standards and you know there's a lot of systems out there that are really bad so there's um yeah there's dif there's different ways you can get in i just wanted to highlight this again competence okay a person with relevant current training experience and with access to requisite tools equipment and information and capable of carrying out such tasks relevant current training okay now i get asked about training all the time i'm literally not going to go on this topic right now because it's such a vast one there's no single framework on what you should do training wise to get into the industry and what is deemed enough to be competent um there's all different training providers out there a lot of them are very very good um i haven't sat all the training so it's hard for me to say and the training that i've done personally doesn't exist anymore it's been taken over by something else so it's quite difficult but i think you can't look at doing one single course and go that's it i'm competent it's an ongoing thing experience now you as electricians are in a great position because you're great at wiring cabling and now because we've gone through some of the the standards or more so i'm pointing to go and read them and do your own research and learn about them you can gain experience for extol extolling systems if you team up with a fire alarm company and you do the install they do the design and commissioning and the maintenance and you you're just getting used to with the install under their guidance that's how i got into it really access to tools so this one i want to talk about now like obviously you know we've got an aerosol can it looks like a bit of deodorant we can't be using sir stuff that we think that sets detectors off on on detectors that can damage them you've got to go with accordance with manufacturers instructions so there are some there's pretty standard test equipment out there okay um but you need to make sure that the test equipment that you're using is suitable for the detectors that are installed so we've got detector test here we've got different types of um test equipment so you get a can smoke which is some of it is absolutely fine there's some stuff out there that shouldn't be used but um you know there are some very expensive poles that you can use but they are cost-effective and actually you can misuse aerosol cans quite easily um whereas these these bits of kit here and they only spray a certain amount of smoke which makes it efficient and also it doesn't contaminate the detectors so something to think about if you're in if you're doing a lot of maintenance a lot of um commissioning or something like that you need to invest in the right test equipment and tools they are expensive but it does pay i see a lot of electricians trying to fault find on fire alarm circuits with their normal voltage detectors i mean what on earth are you doing you know in in a firearm game we deal with different voltages ac dc um extra voltage low voltage you know we need the right test equipment to do that and we need to get ourselves some multimeters that are ideal for the job um and of course we we can use you know we still have to do tests such as insulation resistance so we can use our insulation resistance uh testers and so forth but you do have to acquire different types of test equipment sound meters for example just something to think about you have to have the right tools to kind of work and the right information you know this is the here's some standards if we if we're working under the scope of any of these systems and we're installing them we need to understand them and have access to them i've gone through earlier about where you can get these british standards but what i do with um my team of guys i make sure they've got access to the british standards so there's no argument to say that they can't read things up themselves and i encourage them to read themselves honestly i do um so you know people need to have the information i've also got google drive which has loads of manufacturers information that my engineers can access very easily there's you can go online i guess and there's a lot of stuff online but i like to be able to control it so you know that's why i put it in a google drive and if any anybody has any um useful information any of the guys yeah we throw it in there nice and simple there's loads of standards it costs a lot of money guys so yeah uh-oh we've just gone through all our bits and pieces on fire and how it's not as straightforward as just installing a couple of cables so i hope that it's given food for ford and it hasn't frazzled your brain but this the whole purpose of this was to give you an introduction an overview to make you go away and think a little bit more about this um i don't think you should be scared off i i did kind of throw a judge at you quite a few times but that is reality do you want to be standing in front of a judge or someone's family who somebody's died because of the failure of what you've done and that's ultimately what's going to be at the back of our minds but you know what it can provide good revenue it can provide you with a good career it's interesting installing firearm systems but you need to go away and do your research and remember this face of course remember so thank you very very much for listening to this webinar thank you for schneider for allowing me to provide this on the platform i hope it's been useful to everybody you can always get hold of me on my channels i've i'm on youtube linkedin twitter um instagram and facebook and my handle is danse engineer that's what i'm known as dante engineer and i have a fire alarm compliance company i have experience so i've been there guys i'm electrician who's gone into fire i've been on this journey thank you very much


[00:00] hello everybody i'm dan jackson aka
[00:03] danzi engineer
[00:04] in this video we're going to be talking
[00:06] about an introduction into fire alarms
[00:08] i was very fortunate enough to be asked
[00:10] by schneider to put together a
[00:11] presentation
[00:12] and webinar for their facebook group
[00:15] which is the electricians group powered
[00:16] by schneider so check it out
[00:18] and i believe this webinar is going to
[00:20] go on the my schneider app as well
[00:22] so i thought i'd put this on my channel
[00:24] because it's going to be quite handy now
[00:25] this
[00:26] video webinar is it's mainly designed
[00:29] for electricians who are thinking about
[00:31] working
[00:32] on fire alarm systems but actually it
[00:34] gives you a nice insight and
[00:36] introduction to follow-on so anybody who
[00:38] might have even an admin role or isn't
[00:42] quite from the industry moving into the
[00:43] industry or just interested in general
[00:45] and we talk about legislation
[00:48] installation
[00:49] considerations competence and
[00:52] route into the industry i hope you find
[00:54] it handy if
[00:55] as ever if there's any questions please
[00:58] let me know put in the comments below
[01:00] and i'd be really appreciate if you
[01:01] could share this if you find it handy
[01:03] on your social media because it helps
[01:05] kind of get a word out and i
[01:07] like to help people as much as i
[01:08] possibly can
[01:10] some of the audio might be a little bit
[01:12] iffy because um when i was recording i'm
[01:14] setting up
[01:15] some new technology i've moved into my
[01:16] office now so um i'm all set up and all
[01:18] good
[01:19] um i hope you enjoy i'll speak to you
[01:24] soon
[01:26] and welcome to this webinar and also
[01:29] known as danzi engineer and this is the
[01:31] electricians
[01:32] and fire alarms an introduction to bs
[01:34] 5839
[01:36] part one powered by schneider electric
[01:39] my name's dan jackson and by trade i am
[01:42] an electrician and i then train to
[01:45] become a fire alarm engineer
[01:47] and this webinar is it's an
[01:50] introduction we're not going to go into
[01:52] too much detail on
[01:54] the design of systems or how you install
[01:57] them as such it's more of an
[01:59] overview and it's stuff that a lot of
[02:01] electricians come to me and ask
[02:04] and how they apply that knowledge now
[02:07] there's lots of courses you can do
[02:08] online
[02:09] there's lots of training you can attend
[02:11] to
[02:12] and that's why i don't want to go into
[02:14] too much depth it's it's
[02:15] looking from above an insight into it
[02:18] now bear in mind
[02:19] i've done this journey i've i've trained
[02:23] as an electrician
[02:24] and then i got into fire later on so
[02:27] i'm trying to make this a little bit
[02:29] different and
[02:31] make you think about a few things before
[02:33] you start doing fire
[02:34] or if you are already doing fire kind of
[02:37] a
[02:38] focus your perspective on some really
[02:40] important items
[02:42] we're going to be going through today is
[02:45] three sections
[02:46] but after each section there's going to
[02:48] be a little bit of time that we can do a
[02:50] little q a ask some questions and if there's
[02:53] anything throughout the entire
[02:54] webinar please contact me afterwards i'm
[02:58] more than happy to help
[02:59] so we're going to be going through
[03:00] legislation installation considerations
[03:04] and route into the industry and it's
[03:06] going to be a few common themes
[03:08] throughout the whole
[03:09] webinar and it'll become obvious as we
[03:11] go
[03:13] we're going to go on a little journey
[03:15] okay now
[03:16] we are the electrician we're
[03:19] electricians and we want to start
[03:20] installing fire alarms
[03:22] now i hear all the time
[03:25] electricians say of course i can install
[03:27] a fire alarm it's just a cable from a to
[03:29] b
[03:30] it's much more than that okay and this
[03:32] is what i want to take you on a journey
[03:34] and there are necessary steps
[03:38] and understandings of how we do things
[03:41] to get to that point fire is something
[03:45] that is backed by legislation
[03:48] on how we manage it in buildings and we
[03:51] are part of that
[03:52] and i need to really make you understand
[03:55] how things
[03:56] work because you don't want to be in a
[03:58] situation where you were being blamed
[03:59] for
[04:00] something so we are the electrician yeah
[04:02] we have
[04:03] potential necessary skills to start
[04:05] doing fire there's a lot of opportunity
[04:07] in fire
[04:08] but i really need to drum it into you
[04:10] about respecting fire what it does
[04:12] understanding the law standards
[04:16] understanding fire behaviors as well you
[04:17] need to understand that
[04:19] fire safety isn't just fire detection
[04:21] alarm systems it's such
[04:23] a broad topic we've got fire fighting
[04:25] equipment you know extinguishers um
[04:28] suppression systems we've got fire
[04:30] engineering and properties
[04:32] fire evacuation how do we get out
[04:34] emergency lighting
[04:35] signage there's so many aspects to fire
[04:38] safety electrical forms part of it we install
[04:41] systems that can
[04:42] catch on fire and we also have to
[04:45] mitigate
[04:46] certain aspects to stop thermal effects
[04:50] of cables because we've we've all seen
[04:52] electrical fires or potential to start
[04:54] electrical fires
[04:56] competence competency is really really
[04:59] big
[05:00] okay just because we're electrician
[05:01] doesn't mean we can do firearm systems
[05:03] i need to drum that into you you are not
[05:06] competent at fire alarm systems just because you
[05:08] are an electrician
[05:09] yes it is a step towards it one of these
[05:12] steps
[05:13] i've just shown you okay but competence
[05:16] is really really important
[05:17] professionalism and how we do things um
[05:20] we all have to protect our trade we need
[05:21] to be professional we can't be cowboys
[05:23] we can't be chances
[05:24] we need to protect our trade so we can
[05:26] charge the money that we we deserve
[05:28] otherwise it just gets watered down so
[05:30] that anybody can do it it's the same as
[05:32] electrics okay so we need to be
[05:33] professional in how we do things
[05:36] investment you can make good money out
[05:39] of fire but it's more
[05:40] of an investment to create yourself work
[05:43] regular income
[05:44] and as you've already got these
[05:46] fantastic skills of electrician there
[05:48] will be an investment required to get
[05:50] into fight it is different and obviously
[05:52] on going development we need to
[05:53] continuously
[05:54] develop it's the same as when you train
[05:56] as electrician that day you get you
[05:58] train as electrician
[05:59] that day you get your gold card does not
[06:02] mean
[06:03] that that is it okay a lot of people
[06:05] think that is it it's not it's not like
[06:06] getting
[06:07] it's exactly like getting your driving
[06:09] license i mean you get your gold card
[06:11] and that's it
[06:12] you're you're out on your own and you
[06:14] can drive how the hell you like
[06:15] but we all know that within this trade
[06:18] within this game
[06:19] we need ongoing development i'm
[06:21] constantly doing
[06:23] cpd i'm constantly doing courses
[06:26] regulations change all the time we all
[06:29] know that
[06:30] and it's very important to understand
[06:32] that we need to completely refresh our
[06:34] skill set and train more and more and
[06:36] more
[06:37] now if you put your middle finger up at
[06:39] all of this and say up yours
[06:41] right situation
[06:44] of course we have fires here we have
[06:46] fires we end up with all this
[06:48] absolute dog crap work all these cables
[06:51] lashed in
[06:52] cowboys right we end up with
[06:54] non-competent work
[06:55] poor systems and you know a lot of times
[06:57] people think oh it works okay so it's
[06:59] okay
[07:00] no we need to understand more about fire
[07:02] what we're trying to achieve here
[07:04] and worse still guys we could be
[07:06] responsible for somebody's death
[07:09] right you need to remember this
[07:12] fire fire kills people same as
[07:14] electricity fire kills to be
[07:19] who is the law what is the law is the
[07:21] building owner of the law
[07:23] is the main contract to the law is the
[07:24] bloody architect the law
[07:27] no this man is the law and you need to
[07:29] remember this face throughout this whole
[07:30] webinar you need to remember this face
[07:32] because you do not want to end up in
[07:34] front of him explaining yourself
[07:36] when someone got injured someone died
[07:39] you don't want to have to explain to
[07:40] this guy and try and back
[07:44] up what you've done when you haven't
[07:45] done things correctly
[07:47] and this is again what i'm trying to
[07:48] drum into you today
[07:50] what i mean there could be a scenario
[07:51] where you end up in front of this person
[07:53] and you want to be able to have your
[07:54] defense and say yep i put my hand up
[07:56] i've done everything i possibly
[07:59] look at the law there's different
[08:01] legislation in place
[08:03] this points us towards having to install
[08:06] firearm systems or fire safety systems
[08:09] in general and how you manage fire
[08:11] the big one is a primary legislation the
[08:14] health and safety at work act
[08:16] which lays out what employers should be
[08:19] doing to ensure
[08:20] that people are safe
[08:24] and obviously any any every time
[08:27] somebody goes against that you can be
[08:29] prosecuted it's the law
[08:31] we've got the regulatory reform order
[08:34] now if you're working in fire safety
[08:36] this is the one we need to
[08:37] know about this is the one a lot of us
[08:39] work to
[08:40] um and applies more i mean more than one
[08:44] legislation works
[08:45] it applies to life safety and fire alarm
[08:48] systems but the
[08:50] rro as it's known is something that
[08:53] um if you're working with firearms you
[08:55] need to understand it
[08:56] now all of these documents here you can
[08:58] go on the gov uk website and you can
[09:01] download them
[09:02] they're free to download you don't pay
[09:03] for them i like to have things
[09:05] electronically
[09:06] simply because it allows me to search
[09:09] very easily
[09:10] pdf documents and reference parts and
[09:14] extract parts
[09:15] but you can down you can print them as
[09:17] well which they allow you to do
[09:18] the electricity work regulations now
[09:20] that does apply to firearm systems we
[09:23] part of a firearm system is the main
[09:25] supply of course it applies
[09:27] you know we still have to carry out safe
[09:29] isolation and and it's
[09:30] you know in how we work on live parts
[09:34] it's dangerous so this also applies to
[09:37] the alarm guys who aren't from
[09:39] electrical background
[09:41] you know they need to understand the
[09:42] electricity of work regulations when
[09:44] you're changing a firearm panel
[09:46] safe isolation on the mains it still
[09:48] applies in fact in
[09:50] the british standards it does mention
[09:53] the electricity work regulations
[09:55] and then we've got the approved document
[09:57] b
[09:58] which you have volume one and volume two
[10:01] volume one is buildings that are dwellings and
[10:04] volume two is buildings of the
[10:06] other than dwellings now this relates to
[10:08] fire when
[10:09] building regulations apply for
[10:11] extensions new builds and so forth now
[10:13] we've
[10:14] got all this different type of
[10:15] legislation and how it kind of points
[10:18] towards
[10:19] having the need to install firearm
[10:22] systems
[10:26] we don't want to end up in this place
[10:28] there are prosecutions
[10:31] people have gone to jail people have
[10:32] been fined
[10:34] we don't want to be the person who ends
[10:35] up in jail and it can happen
[10:38] so before you start taking on firearm
[10:41] works have a little think about this
[10:42] because
[10:43] as soon as you exchange money with a
[10:46] client for doing some works there is a level of
[10:49] liability and responsibility there
[10:51] there's something you just always need
[10:53] to think about you need to even if you
[10:54] are the electrician getting the firearm
[10:56] people in you need to make sure that
[10:57] they're doing things correctly so
[10:59] you as the person taking the money are
[11:02] not in line here to go in this dock so
[11:06] it's something do we
[11:10] we we just don't want to be that person
[11:12] at all
[11:14] you need to be familiar with what's what
[11:17] this is
[11:18] i mean i'm gonna ask you a question do
[11:20] you know what this building is
[11:22] are you aware of this you should be okay
[11:25] this is grenfell and on the 14th of june
[11:28] 2017
[11:30] 72 people died in this building
[11:33] it was horrific i remember the day i
[11:35] remember what i was doing
[11:36] i remember was thinking there's other
[11:40] fires that have occurred and do occur um
[11:43] there's some very famous fires and
[11:46] um we don't want to be part of the
[11:49] failure in this
[11:50] as the electrician or as the firearm
[11:52] engineer we don't want to be part of
[11:54] this whatsoever we need to make sure
[11:55] that everything we do we can go to bed
[11:57] at night knowing
[11:58] that we can sleep easy because if i was
[12:01] maintaining a property like this
[12:03] or installed a system in a property like
[12:04] this and this happened
[12:06] i'd be pulling my pants a little bit so
[12:10] you know it's um you need to make sure
[12:12] that that judge that we showed you the
[12:14] face of that you can stand up and say
[12:15] i've done
[12:16] everything i possibly could
[12:20] there's some big opportunities working
[12:22] with firearms
[12:23] obviously we've got the money come on
[12:24] guys we all do this we all like earning
[12:26] easy money i i
[12:28] honestly believe i personally have made
[12:31] some good money more money out of fire
[12:34] than i have electrical
[12:35] um but obviously it's about doing it
[12:38] correctly
[12:39] um we don't want to do it for the quick
[12:41] buck and i think the real reason for
[12:43] opportunity is to be the angel in disguise you might
[12:46] look like this i don't know
[12:48] good on you if you do but i believe
[12:51] we are here to save people's lives
[12:54] and that should always be the forefront
[12:55] of everything we do we're saving lives
[12:57] it's a life safety system and you have
[13:00] to really think about that
[13:01] and and it really really directs your
[13:04] focus really if we think about the angel here
[13:07] opposed to the money the money follows
[13:10] okay we can do a good job be
[13:11] professional and we can earn good money
[13:13] at the same time there are some very
[13:15] greedy people out there
[13:16] greedy organizations that think about
[13:17] the money first and don't think about
[13:19] the angel
[13:20] so i please be the angel
[13:23] and now what happens if there's a fire
[13:29] depending if somebody's hurt if somebody
[13:31] died or you know there was damage to the
[13:33] property there's there'll be an
[13:34] investigation
[13:35] now obviously if somebody died they'll
[13:38] be
[13:39] they'll be looking to prosecute somebody
[13:41] but there'll be investigation if it's
[13:42] in if nobody died for example and it
[13:45] just damaged the building i've been
[13:46] involved in a lot of these
[13:49] by insurance companies they might pay
[13:51] out to the building owner
[13:53] and then the insurance company will
[13:55] obviously do their own investigation to
[13:57] try and nail it
[14:00] late game it's just a complete blame
[14:03] game
[14:04] and they'll do anything they possibly
[14:05] can to blame somebody
[14:08] to take them to court to prosecute put
[14:10] somebody in prison if it's insurance
[14:12] based because
[14:13] it's a property that's been damaged i
[14:15] mean there's been some massive i mean
[14:17] look at no it's not in the uk but notre
[14:20] dame
[14:21] for example there'll be some massive
[14:23] blame game going on there
[14:24] so you need to make sure this is this is
[14:26] the thing when we work in
[14:28] electrical we should be doing this
[14:29] anyway but documenting everything we
[14:31] possibly do and making sure our
[14:32] paperwork is
[14:33] utterly watertight and electricians in
[14:36] general isn't at all with fire we need to doubly
[14:39] make sure
[14:40] that everything is documented so for
[14:43] example
[14:44] when somebody comes to you with an
[14:46] enquiry and a specification
[14:48] no matter how simple it is you need to
[14:50] document that so you need to think about
[14:52] how you store that information and how
[14:54] you can gain access
[14:55] i've always had a folder system on
[14:57] google drive for example
[14:58] that any job whether i just do a design
[15:01] or whether
[15:02] we do the full installation and the
[15:04] maintenance whatever we create a project
[15:06] folder and we record
[15:07] all the correspondence all the
[15:09] information and there's obviously
[15:10] software out there that can help you
[15:12] with this but we really need to be getting into
[15:14] the realms of
[15:16] documenting things correctly because all
[15:18] that happens in investigation is it goes
[15:20] back so for example let's say you're on site
[15:23] and verbally with the architect or whoever
[15:26] you
[15:27] somebody made a change in something and
[15:29] it was all verbally agreed we need to
[15:31] make sure we get that in writing before
[15:32] it's instructed
[15:33] because it might be something really
[15:35] simple you've been asked to move a
[15:37] detector that's too close to
[15:39] say an air conditioning unit and now
[15:42] it's not effective because the air blows
[15:43] the smoke away from the detector you
[15:45] might as well not have one in the room
[15:47] there was a fire it caused and then
[15:49] there's a blame game
[15:50] who was that they'd say to you if it
[15:52] wasn't documented the client requested
[15:53] it there
[15:54] they'll be going why did you install
[15:55] that there and the client will be going
[15:57] well yeah why did you install that there
[15:59] we didn't tell you and because there's
[16:01] no documentation to say that you're going
[16:03] to get a blame
[16:04] that's how it works it literally works
[16:06] there's been an instance
[16:08] in a blame game i'm not going to name
[16:10] the property but basically
[16:11] it's quite a high profile fire nobody
[16:13] died but
[16:15] the place burned out it cost her a lot
[16:16] of money the main structure was still
[16:18] there
[16:19] and they put it down to an electrical
[16:22] fault of a main switch burning out failing
[16:26] it burnt out and what happened is the
[16:27] fire spread in this electrical cupboard
[16:30] is spread from the electrical cupboard
[16:31] up the riser and eventually
[16:33] before you know it the whole building
[16:34] was on fire now
[16:36] the main switch was out of its
[16:38] manufacturer's warranty so they got off
[16:40] so then the insurance company tried to
[16:41] blame the installer they've gone bust
[16:44] many moons ago then they tried to blame the um
[16:47] electrical
[16:48] inspectors who had tested it and they
[16:51] kind of got off because
[16:53] there's no there's no evidence to
[16:55] suggest that they would know it was
[16:56] faulty at the time i mean arguably if
[16:58] they done
[16:59] um thermal imaging there may be um so
[17:02] then what they tried to blame was the
[17:03] fire alarm company
[17:05] why didn't the detection go off well it
[17:06] did actually and there was proof there
[17:08] was evidence to prove that
[17:10] then they discovered that data cables
[17:12] have been run throughout the building
[17:14] and what happened was is that they
[17:15] wasn't sealed throughout the file
[17:17] compartmentation
[17:18] and then the data cable guys managed to
[17:22] get off because they said well it's the
[17:24] building owner's responsibility to make
[17:25] sure that we have all the information
[17:27] about the fire compartments which they
[17:28] didn't
[17:29] so then they managed to nail it on the
[17:31] lift company
[17:32] who installed uh a riser throughout the
[17:35] entire building
[17:36] and basically there was a specification
[17:39] to say that they're supposed to fire
[17:40] seal um compartmentize the entire
[17:43] lift shaft and they didn't they got
[17:45] nailed that's how it works it's just a
[17:46] complete blame game who can we blame who
[17:48] can we charge who can we send to prison
[17:50] that's how it works
[17:53] a lot of people think it won't happen to
[17:54] me it won't happen to me here all the
[17:56] time won't happen to me
[17:58] wrong it happens okay there are if you
[18:01] google
[18:02] and search online file on contract a
[18:05] sentence come to prison there's stuff that pops
[18:07] up here and this is just one example
[18:09] of basically a guy who's been prosecuted
[18:11] because he wasn't
[18:12] carrying out firearm maintenance
[18:14] correctly i won't read this whole
[18:15] article
[18:16] but the point is here that the the work
[18:18] he was doing the maintenance was
[18:19] substandard
[18:20] he wasn't highlighting issues that he
[18:22] should be highlighting
[18:25] a little bit more closely here with our
[18:27] magnifying glass
[18:28] according to the prosecution christopher
[18:30] morris i don't know christopher morris
[18:31] an electrician electrician who taken
[18:34] over the maintenance of the system in
[18:36] 2006
[18:37] had issued several annual certificates
[18:39] of worthiness
[18:40] to the care homeowner now what i read in
[18:43] that without looking into this too much
[18:44] what i read there is that he's been
[18:46] issuing issuing certificates to say
[18:47] everything's okay
[18:48] when it's not and there was
[18:50] investigation and he was found to
[18:53] not be doing things correctly probably
[18:55] to the british british standard and
[18:56] highlighting about firearm system
[18:58] because
[18:59] you might take over a fire alarm system
[19:01] all day long and saying oh yeah it's
[19:02] absolutely fine it's absolutely fine but
[19:04] if you're not noting the defects or any
[19:07] problems with the system to the building
[19:10] owner
[19:12] then again who's going to be in the dock
[19:14] if something goes wrong and there are
[19:15] prosecutions obviously on this one
[19:17] nobody died but there's been a
[19:18] prosecution
[19:19] now if you're a sole trader and you and
[19:21] you've been stung with a six grand bill
[19:23] it's pretty nasty
[19:24] if you're starting with a bigger bill
[19:26] for example you're in limited company
[19:27] that can cause you a lot of problems
[19:28] with your business and cash flow you
[19:30] don't want to be that in that position
[19:34] we need to understand here the rro the
[19:37] regulatory reform
[19:38] fire safety order 2005 get familiar with
[19:41] this document
[19:42] read it it's not a big document and in
[19:44] fact there's only one tiny tiny little
[19:46] part on fire detection alarm systems
[19:48] however you need to understand that this
[19:50] is the legislation the secondary
[19:52] legislation that we are faced with
[19:55] in fire safety and you need to know this
[19:57] article 33
[19:59] defense i'm going to drum this into you
[20:01] by the end of this webinar
[20:03] did you take all reasonable precautions
[20:06] that is a question to you
[20:07] as the installer the maintainer the
[20:09] designer the person who commissions
[20:10] whatever have you taken all reasonable
[20:13] precautions
[20:14] when you're installing the system when
[20:16] maintaining this system
[20:18] can you stand in front of this man hold
[20:20] your hand up and say
[20:22] this is my defense i've stuck to the
[20:24] british standards i've stuck to
[20:26] government guidelines i've stuck to
[20:28] codes of practices
[20:29] can you stand in front of him and say
[20:31] yes i've done all that things and he'll
[20:33] be like okay fair enough
[20:35] you know you need to be able to ask
[20:36] yourself did i take
[20:38] all reasonable
[20:41] i'm gonna bring you back down to earth
[20:44] i've probably
[20:45] scared the absolute bejesus out of you
[20:47] um talking about law and you're going to
[20:49] go to prison and
[20:50] everything else and be prosecuted and
[20:52] won't be able to feed your family
[20:54] be responsible for people's deaths um
[20:56] anyway we're going to go back down to
[20:58] earth and what actually happens
[20:59] you know you as electricians you get
[21:01] asked to install fire alarm system
[21:04] i asked you install firearm system now
[21:07] there's going to be different reasons
[21:08] for that it might be that you're doing
[21:11] an extension and
[21:14] you know they've got applied to um
[21:17] building regulations
[21:18] it could be that having a refurbishment
[21:21] it could be that the insurance building
[21:23] insurance it could be because they've
[21:25] had a fire risk assessment and sometimes
[21:26] they don't actually have a bloody clue
[21:28] um there's a lot of clients out there
[21:30] building owners who aren't very clued up
[21:32] on everything we've just gone through
[21:34] so that's why i think it's really
[21:35] important to understand legislation and
[21:37] how this whole process
[21:38] works because it's it's important to
[21:41] know
[21:42] and you can advise your clients and give
[21:44] that sort of added value as well
[21:46] um but you know a client comes to you
[21:47] and asks you to install a firearm system
[21:52] now bear in mind we've just gone through
[21:54] the reason for
[21:56] this is usually fueled by legislation
[21:59] and you know just quickly going through
[22:01] this we've got new builds refurbishments
[22:03] and extensions there'll be bill
[22:05] building regulations um existing
[22:07] buildings there'll be
[22:08] regulatory reform orders so if a client
[22:11] comes
[22:12] to you and asks you to install a firearm
[22:14] system
[22:15] quite often there's a reason for that
[22:17] and it's important to know
[22:19] and we'll go through that next
[22:23] process to follow okay with a firearm
[22:25] system and you need to understand these
[22:26] four different sections
[22:30] we've got the design we've got the
[22:32] install we've got the commissioning and
[22:34] we've got the maintenance
[22:36] so yeah you might be installing the
[22:38] firearm system but it has to be designed
[22:40] so when when somebody comes to you if
[22:43] you haven't designed it yourself
[22:46] then obviously there will be somebody
[22:47] else who has designed it now if there is
[22:49] no design
[22:50] you might be an ass you might be asked
[22:52] to design it and it's really
[22:54] important to go through the next sort of
[22:56] slides
[22:57] and understanding and bear in mind can
[22:59] you stand in front of that judge
[23:01] and say yeah i've done everything i took
[23:02] all necessary precautions
[23:05] every firearm system has a design or
[23:08] should do it is installed is commissioned and it's
[23:11] maintained
[23:13] it's really important to understand that
[23:14] these are four different parts
[23:16] you as electricians might just be the
[23:18] installers
[23:20] and sometimes i find that's when the
[23:22] problems can come
[23:25] the ins the system might be installed
[23:27] very well in terms of the wiring could
[23:28] be fantastic because let's face it
[23:30] electricians that's what we do we run
[23:31] cables in
[23:33] you might do it better than what some of
[23:35] the alarm companies can do that's
[23:36] fantastic however
[23:38] it's when you you're on a site you've
[23:41] been given a drawing by an architect
[23:43] and it's usually the installer who finds
[23:46] any problems i.e detectors need to go in certain
[23:49] places
[23:50] if they click too close to any
[23:51] obstructions
[23:53] that's the time that you point out to
[23:56] all necessary parties and say
[23:58] this detector cannot go here because
[24:01] you've just changed the building design
[24:02] they might drop you know you know how
[24:04] architects they come in all fancy on a
[24:06] friday afternoon they're like oh and
[24:07] they change everything
[24:09] it might be that scenario and you as the
[24:11] installer need to turn around
[24:12] and communicate this to whoever and they
[24:15] might have to re-change the design
[24:16] or agree a variation or make some
[24:19] changes to accommodate okay
[24:21] so sometimes i find it's the installers
[24:23] that fail so
[24:24] you as electrician without any
[24:26] competence in fire alarm
[24:28] installations this is why
[24:31] i think it's important to have this
[24:32] additional knowledge even if we just
[24:34] take this away and we go do some
[24:36] additional training
[24:38] and all you're doing is the install but
[24:40] you might also be asked to design
[24:42] systems you might be
[24:43] asked to maintain systems might be asked
[24:45] to commission systems there's four
[24:47] different parts
[24:51] so when you're asked to design a system
[24:52] you need to know
[24:54] what the system is for and really
[24:56] importantly
[24:57] what is the category we'll go through
[24:59] categories in a second
[25:02] but often i find some clients don't give
[25:05] you a category whatsoever
[25:07] so where it's uncertain what the
[25:10] necessity or the need for the firearm
[25:12] system is or the category design
[25:14] there are some documents that the client
[25:17] can go to to have a look
[25:18] we've got british standards 99999 we've
[25:21] got other
[25:22] guidance documents supporting fire
[25:23] safety legislation
[25:26] um it might be insurance but
[25:29] quite often in existing buildings i
[25:31] would always say what does the fire risk
[25:33] assessment say
[25:34] so if it's an existing property let's
[25:35] say you know a block of flats
[25:38] free floors or whatever i'd always say
[25:40] you want me to design a system here
[25:43] please can you tell me what the first
[25:45] assessment says
[25:47] now if they if we're following
[25:49] legislation here
[25:51] in existing blocker flats they should
[25:52] have a fire risk assessment because
[25:54] that's what the rro the it's legislation
[25:57] to say that that's what they should have
[25:59] and what fire successor usually does is
[26:02] determine whether a firearm system is
[26:04] needed sometimes it isn't this is the
[26:05] thing
[26:06] it's not always needed but the fire
[26:08] successor will say what
[26:10] if it's needed and what the category is
[26:13] sometimes they don't always provide a
[26:14] category
[26:15] and this is why you might have to go to
[26:16] one of these five to determine what the
[26:19] category is
[26:20] and it's really relevant
[26:23] categories now
[26:28] we've got different types of protection
[26:30] we've got i'm just going to run through
[26:32] these two here and i don't want to go in
[26:33] too much detail on design because this
[26:36] isn't a design
[26:37] webinar but we've got life protection
[26:39] and we've got property protection
[26:40] now the reason we need to know the
[26:42] category is because are we protecting
[26:43] for life or will we protect them from
[26:44] property
[26:45] now if you ask to design a system what
[26:47] you've got bear in mind is that
[26:49] you are taking responsibility of that
[26:50] design if you design the wrong type of
[26:52] system
[26:53] and you haven't been given a category or
[26:55] anything before that or a specification
[26:57] by the client
[26:58] you might be standing in front of that
[26:59] judge if something went wrong fire alarm
[27:01] systems are not that straightforward and
[27:03] when you start working in
[27:04] things like blocks of flats you you
[27:05] start to realize that they're really
[27:07] seriously not that straightforward
[27:09] even in retail units with flats above it
[27:12] can be quite complicated
[27:14] so you need to understand that design is
[27:16] a whole aspect okay it's not just a case
[27:18] of
[27:19] fitting an addressable system a
[27:20] non-addressable system
[27:22] the client needs to come to you with a
[27:23] category and tell you why
[27:25] and if not are you that person who
[27:28] wants to take on the responsibility of
[27:32] selecting the category ask yourself that
[27:35] because they are different and they
[27:37] serve a different purpose something
[27:38] that's quite straightforward now
[27:40] what i've seen a lot of companies what
[27:42] they do is if there's no category given
[27:44] they just do an l1 which is basically a
[27:46] high level of protection throughout
[27:48] which is fine but obviously it's more
[27:49] costly it might not actually be
[27:50] necessary so they can go to
[27:52] other documents we looked at like bs
[27:54] 9999
[27:56] and you know but really i think if it's
[27:58] an existing building you should be
[28:00] asking if there's been a fire risk assessment
[28:02] and you should be able to talk to the
[28:03] virus successor and and ask him about it
[28:06] because
[28:07] fire risk assessments are not generic
[28:08] they cannot be they've got to be
[28:10] specific to the property
[28:11] and obviously you can go under guidance
[28:13] of the fire risk assessor because they
[28:14] assess the risk is is
[28:16] what it says on the tin and they'll
[28:17] suggest what's required
[28:19] going to run through these really
[28:20] quickly so obviously life protection
[28:23] quite straightforward we're stopping
[28:24] people from dying
[28:26] in a property property protection is to
[28:28] stop the property damage to the property
[28:30] sometimes you might require design for a
[28:33] combination of both
[28:34] which is straightforward i've worked in
[28:35] a lot of historical properties they want
[28:37] to protect people from dying
[28:38] they also want to protect the property
[28:40] because they're historical and you know
[28:42] without them they haven't actually got
[28:43] business and can't generate income
[28:45] it might be that the property is
[28:46] unmanned so the
[28:48] detection is there for a property
[28:49] because it's got assets it could be
[28:51] utilities um you know for example like a
[28:54] water pumping station might have a plant
[28:56] room or something like that they don't
[28:57] want it to go down
[28:58] because it's detrimental to you know
[29:01] society i guess because we we're
[29:03] obviously pumping water to people's
[29:05] homes so there's all different reasons now
[29:07] where we've got life protection
[29:09] we kind of start from the back we've got
[29:10] l4 which is
[29:13] manual points and automatic afd stands
[29:16] for automatic fire detection
[29:17] on escape routes and escape stairwell so
[29:20] it's all the escape routes anywhere that
[29:21] you have to walk
[29:22] out of or through to get out of the
[29:24] building in the event of a fire
[29:26] then we've got l3 l3 is l4
[29:30] plus rooms off the escape routes
[29:33] l2 is what we just said plus areas hot
[29:37] of high risk
[29:38] how do you define what is an area of
[29:39] high risk fire risk assessment
[29:42] somebody determines areas of high risk
[29:44] it could be plant rooms electrical
[29:46] intake rooms
[29:47] um it could be bin stores and the reason
[29:50] i say that's because there's a lot of
[29:51] arsenal
[29:52] you know it's areas of high risk that's
[29:54] where it's down to a fire risk assessor
[29:56] not you as the electrician or firearm
[29:59] installer and then we've got l1 where
[30:01] we've got
[30:02] many core points and afds throughout
[30:04] basically everywhere
[30:06] and again i'm not going to go there are
[30:08] places that you don't have detection and
[30:09] i'm not going to go into too much detail
[30:12] this is the introduction if you want to
[30:14] go away and do a design course
[30:16] i suggest that you do this is not about
[30:18] design
[30:20] then we've got a similar thing for
[30:21] property protection i'm not going to go
[30:23] into it too much but one thing i do want
[30:25] to highlight
[30:26] is on the side here we've got alarm
[30:28] devices okay
[30:29] and if you notice here alarm devices
[30:33] now what this means is that just you
[30:35] might have an l4 category system where
[30:37] you've just got
[30:38] detection and manual call point on the
[30:40] escape routes only
[30:41] but you might have a building that has
[30:43] rooms off the escape routes that doesn't
[30:45] have detection
[30:46] but it still needs alarm devices ie
[30:49] sounders
[30:50] so even though we've got detection
[30:52] protecting the stairs and the ones out
[30:54] we still need to meet the audible
[30:56] readings and and the necessary
[30:57] requirements for sounders
[31:00] within the build within the rooms that
[31:02] don't have detection
[31:03] it's just something to bear in mind when
[31:04] you're selecting the type of system that
[31:06] you're installing
[31:07] you have to have a you know live
[31:08] protection you have alarm devices
[31:09] throughout
[31:12] now i had to get a schneider board in
[31:15] here somehow and promote schneider so
[31:18] we've got an easy 9
[31:20] consumer unit here we're all familiar
[31:22] with schneider whether it's
[31:23] 89 easy 9 whatever but i'm just trying
[31:27] to relay this into simple terms on
[31:29] how what are you know what circuits are
[31:32] made up on a firearm system because
[31:34] you know we are electricians and
[31:37] we understand cabling it's just a
[31:39] different way of thinking
[31:40] so we've got our our consumer units the
[31:43] protective parts
[31:45] we've got our system components here
[31:46] we've got an mcb and we've got current
[31:48] using equipment here we've got lighting
[31:50] now if we turn this into fire we've got
[31:53] our
[31:56] we have a fire alarm panel here we go
[31:57] nice fire alarm panel the picture was
[31:59] provided for me by
[32:01] eurotech who are specialist distributors
[32:04] of fire alarm systems
[32:05] and then we've got our system components
[32:06] here we've got detectors manual core
[32:08] points
[32:09] now bear in mind these are current using
[32:10] equipment
[32:12] they all use current here now bear in
[32:15] mind a call point is basically a switch
[32:17] but it has an led on it
[32:19] with this particular one so if it's got
[32:21] an led it will use current
[32:23] and we've got cabling we're all used to
[32:25] cable in here and we've got batteries so
[32:27] the biggest
[32:28] difference here is obviously we have a
[32:30] battery backup
[32:32] i mean you might install that on your
[32:34] electrical system as well but you you
[32:36] we have a battery backup it's a
[32:37] requirement to make sure that the fire
[32:39] alarm system
[32:40] is functioning if the mains goes down
[32:42] because what we don't want is there to
[32:44] be a mains failure
[32:45] some properties are living a rural
[32:47] property and
[32:48] quite often we get power cuts and you
[32:50] want the life safety system to function
[32:53] in the event of a mains failure now
[32:55] what's really important to know
[32:57] is that we still have to do design
[32:59] calculations on cables
[33:00] and on battery backup for fire
[33:04] alarm systems because there is a
[33:06] requirement again i'm not going to go
[33:08] into too much detail but there's a
[33:09] requirement that the firearm system has
[33:10] to function for a certain amount of time
[33:14] in the case of a fire and the mains
[33:16] failure has gone down
[33:18] now that requires some design calcs like
[33:20] i said just like you would do design
[33:22] counts for
[33:23] your cabling volt drop is exactly the
[33:26] same because if the volt drop is too
[33:28] much obviously detectors won't work
[33:30] because there's a range that they work
[33:31] on the voltage range that they work on
[33:33] um and you'll find that sounders for
[33:35] example might not sound if the vault
[33:37] drops too much so we have to design things now
[33:41] what i see a lot of
[33:42] is electricians whacking in firearm
[33:44] systems oh yeah i'm going to put a twin
[33:45] flex panel up blah blah blah
[33:47] they put up a system or whatever
[33:49] conventional system
[33:51] and they just fit whatever comes from
[33:53] the supplier
[33:54] without any full consideration about
[33:56] what i've just described
[33:57] and the system isn't suitable it's not
[33:59] fit for purpose
[34:00] um because they haven't done battery
[34:02] calculations sometimes the batteries
[34:04] need to be larger than what they come as
[34:06] standard whatever the hell standard is
[34:08] you know that batteries come in
[34:09] different sizes and there's a
[34:10] requirement
[34:11] the bigger the battery obviously the
[34:13] bigger the load it
[34:14] may power or duration is
[34:17] there are some calculations that you
[34:19] need to be aware of when you're
[34:20] designing
[34:21] a system this is the important
[34:23] thing designing the system
[34:27] and you just always got to remember when
[34:29] you're installing the fire safety system
[34:30] what are we doing it for what is the
[34:32] purpose
[34:33] we're here to detect a fire and alert
[34:36] people in the event of a fire this is
[34:37] what we're doing it for
[34:39] we've always got to have that at the
[34:40] back of our mind why are we installing
[34:42] this system because if there's a fire we need to
[34:44] maintain an integrity of the fire alarm
[34:46] system to alert people
[34:47] to keep them safe or protect the
[34:48] property always have to remember it
[34:51] and because you don't want to be the
[34:53] person who stands in front of this guy
[34:55] here he is again again i want to drum it
[34:57] into you and i want to point out this
[34:59] regulatory reform order article 33
[35:02] defense
[35:03] again did you take all reasonable
[35:06] precautions
[35:07] so if you didn't do any design
[35:09] calculations for your batteries and the
[35:11] system failed
[35:12] because there was a fire and it only
[35:14] lasted five minutes or it died straight
[35:16] away because the battery wasn't big
[35:17] enough to
[35:18] take the load that was on it because
[35:20] bear in mind we've got qs and current
[35:22] which is the system working in normal
[35:24] mode and then you've got alarm current
[35:26] the alarm current is going to be more
[35:28] sound is going off beacons are going off
[35:30] leds are lighting up
[35:31] there's more current being used so what
[35:33] does that do drain the battery quicker
[35:35] always better in mind so can you stand
[35:37] in front of this man again
[35:38] and say i've i have my defense i've done
[35:40] everything that is
[35:42] reasonable to make sure that the system
[35:44] was working in accordance with the code
[35:46] of practice and guidance
[35:48] british standards bs 5839 part one
[35:51] always ask yourself
[35:54] there are different types of firearm
[35:55] systems again i'm gonna kind of like
[35:57] breeze through this because um
[36:00] i kind of think uh
[36:03] we can go really deep into this and we
[36:05] just we just don't really need to but
[36:07] we've got different types of systems so
[36:08] i'm going to go
[36:09] through it quickly we've got a
[36:10] conventional non-addressable system
[36:12] for wire okay so oh there's a bit of
[36:15] cable missing there but there we go
[36:16] maybe someone hasn't wired that in
[36:18] um we've got on a four wire system we
[36:20] have
[36:21] sounder circuits that are dedicated for
[36:24] sounders only
[36:25] um you know outputs as we call them and
[36:27] then
[36:28] we've got dedicated zone circuits for
[36:31] input detectors and your call points and
[36:33] they're not on the so sounders aren't
[36:35] the outputs are not on the same as the
[36:36] inputs they're separated this is
[36:38] these are typically quite older style
[36:40] panels obviously they still exist
[36:43] um and quite widely used in certain
[36:45] circumstances
[36:47] and i could talk about this forever
[36:51] dimensional non-addressable two-wire
[36:54] you know panels can look exactly the
[36:56] same as well this is the thing and these
[36:57] are for illustration purposes by the way
[36:59] all these detectors you wouldn't
[37:00] necessarily swap a match or whatever
[37:01] it's just purely to give a visual
[37:03] um now the difference between a two wire
[37:05] and four wire is a two wire
[37:07] you can have sounders on the detection
[37:10] zones
[37:11] and it just saves money in terms of
[37:13] wiring so
[37:14] when you're swapping over a system or
[37:16] you're installing a new system it might
[37:17] be a more economical way in terms of
[37:19] less amount of wiring but one thing
[37:21] you've got to bear in mind is
[37:22] if you're putting sounders on the zones
[37:26] you're increasing the alarm load aren't
[37:28] you so if there's a fire and you've got
[37:29] to think about this because you don't
[37:30] want to overload
[37:31] the um the circuits because panels as
[37:34] well
[37:35] every manufacturer is different you need
[37:37] to understand
[37:38] that you have to work out what can be
[37:40] put on it there's a lot of
[37:42] best practice stuff but really do we
[37:44] want to stand in front of that judge we
[37:45] need to do our calculations when we're
[37:47] doing our design
[37:48] are you the designer if somebody's
[37:50] designed it for you fantastic that's
[37:52] fine you can install as per
[37:53] his or her design but if we are
[37:55] designing we need to think about this
[37:57] kind of
[37:59] we've got addressable systems now you
[38:01] know we we are used to this
[38:03] all of our uh detection and sounders
[38:06] they go on loops you can dif different
[38:08] size panels single loop
[38:09] two loop four loop eight loops sixteen
[38:12] you name it you can get different types
[38:14] now one thing is really important to
[38:16] kind of highlight here and this is why i
[38:18] don't want to go into much detail
[38:19] because i can literally
[38:21] speak for hours on this but
[38:23] manufacturers all
[38:24] function a little bit differently okay
[38:27] some of them quite similar of course
[38:28] they are but even with non-addressable and
[38:30] addressable systems
[38:32] you need to understand how the panels
[38:35] specifically work and what's the
[38:36] differences some panels
[38:38] might only have a certain amount of
[38:40] sounder circuits additional
[38:42] sounder circuits so when you're swapping
[38:44] over a panel you you
[38:46] might want to do a like for like or you
[38:47] might want to change it to something
[38:49] else but you need to make sure what's on
[38:50] the system is compatible with what
[38:52] you're about to put in
[38:53] you need to get used to speaking to the
[38:55] manufacturers and finding out more about
[38:57] their systems and this is a massive
[38:58] difference with
[38:59] electrical industry in the fire industry
[39:01] is that we are really
[39:02] kind of not tied to but you have to
[39:05] build a relationship with the
[39:06] manufacturers
[39:08] simply because um knowing their kit is
[39:10] really important it really does vary
[39:12] i'm not you know familiar with every
[39:14] single type of manufacturer
[39:16] i have my preferred where i've built up
[39:18] a relationship and i know the bits of
[39:20] kit really easy but you get some people who
[39:23] are absolutely
[39:24] hot on certain types and fault finding
[39:26] on certain systems
[39:27] but they work on a different type of
[39:29] panel and they they're clueless and it
[39:31] takes them too long
[39:32] and we need to you know make sure that
[39:35] yeah whatever we're installing is
[39:37] compatible and the design is fine with
[39:39] the panel because not all
[39:40] designs are okay with certain types of
[39:43] panels they all have their little quirks and
[39:45] differences
[39:47] video systems becoming more and more
[39:50] popular where we've got devices out in
[39:51] the field and they're connected via
[39:53] radio frequency however what i will say is
[39:56] that these days
[39:58] you tend to find they're not all
[39:59] completely wireless you do
[40:01] need to wire parts of radio systems
[40:04] these days
[40:05] and don't get me wrong if it's a very
[40:07] small property
[40:08] and the readings are all okay you might
[40:11] not have to however
[40:12] um you tend to find what we we have
[40:14] what's called a hybrid system you might
[40:16] have to wire a network
[40:18] and it might have um what's the best way
[40:20] to describe it to you guys transponds
[40:22] whatever that talk to devices so you might have
[40:24] to have additional bits of kit that talk
[40:26] to a group of devices years ago we used
[40:29] to have systems where you could whack a
[40:31] massive antenna
[40:32] up a transponder throughout a massive
[40:35] building
[40:36] and you can just stick loads of radio
[40:38] devices but the way things are
[40:40] and the way standards have changed we we
[40:42] tend to find even radio systems these
[40:44] days we have the wire parts of them
[40:45] still
[40:46] so not fully but um again it's a good
[40:48] solution i mean
[40:49] personally i like something wired
[40:52] there's more maintenance involved on
[40:53] radio because they have internal
[40:55] batteries
[40:56] um but again you know sometimes the
[40:59] install cost is is relatively low on radio
[41:03] systems because it's just a case of
[41:05] screwing a detector to the ceiling
[41:06] rather than cabling it so there are
[41:08] other design considerations here but again you
[41:10] need to i personally would
[41:13] say to a building owner i'd give them
[41:15] the pros
[41:16] and cons of a wide system to a radio
[41:18] system if they wanted to go down a radio
[41:21] but there's a different type of system
[41:22] for every type of property out there so
[41:24] it's pretty good and that's why you need
[41:25] to get to know the manufacturers and the
[41:26] different bits of kit if you are
[41:28] designing and installing to be fair
[41:32] i'm just gonna i thought it was
[41:33] important to put these in as well
[41:34] domestic smoke alarms now we're talking
[41:36] about part one okay
[41:37] now part one is commercial firearm
[41:40] systems and i see some people trying to
[41:42] store domestic smoke alarms will it
[41:43] detect smoke of course it will
[41:45] however part one doesn't really cater
[41:48] for these type of alarms
[41:49] as good as they are they're not
[41:51] necessarily suitable
[41:52] so and again if you're if you're doing a
[41:55] variation
[41:56] from the standards you need to be able
[41:58] if you are that person who's making that
[41:59] call
[42:00] on that design you can stand in front of
[42:02] that judge and go yep that's absolutely
[42:04] fine so it's just something to be aware of
[42:06] and you know these can be
[42:08] we know we can some of them could be
[42:10] radio with
[42:11] little radio modules you can have them
[42:13] interlinked hard
[42:14] wired and these days we have fancy
[42:16] gateways that now
[42:18] talk to the cloud and send all the
[42:19] information so
[42:21] you can remotely look in at properties
[42:23] but for um
[42:25] we're always to install any smoke alarms
[42:27] um but it is a different kind of fish if
[42:29] i'm honest
[42:30] so um but it's still a type of fire
[42:32] alarm system
[42:33] it still does united
[42:38] like i said there's a lot of
[42:40] manufacturers out there that
[42:41] offer free training because of course
[42:43] they want you to use their kit over
[42:44] anybody else's and it's about
[42:46] building that relationship um we all
[42:48] have our preferred
[42:49] bits of kit i'm not gonna name any right
[42:51] now
[42:52] unfortunately schneider don't actually
[42:53] do any um so they've not paid me to
[42:56] say this um but yeah get used to
[42:59] manufacturers contact them they all have
[43:01] sales guys they all have training
[43:03] some training you have to pay to go on
[43:05] but you know a lot of these
[43:06] manufacturers will do
[43:08] free cpd online obviously with what's
[43:10] going on with
[43:11] kovic 19 but there's a lot of in-house
[43:14] training as well whenever that starts
[43:16] back up again
[43:17] so get to know the manufacturers and you
[43:20] know read their catalogs read their
[43:21] installation guides and stuff
[43:25] now a lot of uh electricians really moan
[43:29] about the cost of the blue book that we
[43:31] have to buy 7671 but we have to work to
[43:33] it and i find it crazy if you're an
[43:34] electrician and you
[43:35] you don't have it or have access to
[43:37] a copy when you're supposed to install
[43:39] those standards but even more so with
[43:41] fire
[43:42] i know so many electricians who come to
[43:44] me asking for
[43:45] questions about the british standards
[43:47] and i'm just like bloody just read it
[43:48] man
[43:49] and they're like well i haven't got it
[43:50] and i'm like you need to get it if you
[43:52] if you're installing firearms systems
[43:53] you need this standard you can't work to
[43:55] it without it
[43:56] and i know that i know there's a lot of
[43:59] guides out there and stuff like that but
[44:00] you know what
[44:01] bs5839 part one is quite black and white
[44:04] it's not that many pages and it's quite
[44:07] simple to read
[44:08] it's far easier to read than 7671
[44:12] far easier to read and again i like to
[44:16] have it electronically because i can
[44:18] do search terms and reference it and
[44:21] it's quite easy you might like to print
[44:23] it off
[44:24] it's up to you but a lot of guys say to
[44:26] me but it's really expensive because
[44:28] if if you're buying off the cuff it's
[44:30] a few hundred quid i believe
[44:31] um and i do get that but you can't
[44:34] work on these systems without knowing
[44:36] the standards and we're going to go
[44:38] through some of the standards that i think are
[44:40] important to highlight but
[44:42] i cannot express more you need to go
[44:45] away
[44:46] and you need to read this book 5839 part
[44:49] one
[44:50] now there are some organizations uh
[44:52] trade body voluntary bodies that
[44:54] actually do subscriptions
[44:56] so i believe make it do um
[44:59] where you pay like an annual fee and you
[45:01] get a certain amount of
[45:03] british standards relating to fire
[45:05] safety
[45:06] um i know that the eca do nsi do
[45:10] the ss aib so just check with your
[45:13] scheme provider
[45:14] if they do do a scheme where you can
[45:16] have a subscription online because i
[45:18] believe
[45:19] i i believe um the ssa ib is like 100
[45:22] and something quid a year
[45:24] and you get a great bunch of standards
[45:27] and an annual subscription so when they upgrade
[45:29] you get the updated version as well
[45:31] it's really worth it and this because
[45:33] again if you used to stand in front of
[45:35] that judge and you've done something wrong how can
[45:37] you justify
[45:39] to him if you haven't even got the
[45:41] british standards get to know them
[45:43] read them and i'm happy to go through
[45:45] with anybody if anybody's got any
[45:46] questions
[45:47] on british standards not right now this
[45:49] webinar outside of this webinar
[45:51] i'm always happy to help and it helps my
[45:53] own cbd looking them up but really
[45:55] please buy them yourselves and read them
[45:56] and understand them the same as part six
[46:00] fancy twelve there here we go some fancy
[46:02] graphics so yeah get to know them
[46:04] and these two are completely interlinked
[46:08] and i'll tell you why in bs7671
[46:11] okay there's a standard 560.10
[46:16] which basically says a fire detection
[46:18] and firearm system should comply with
[46:20] the relevant standard
[46:21] bs 5839 series okay so basically what
[46:25] our blue book is saying is that when you
[46:27] install a firearm system
[46:28] it does form part 7671 okay
[46:32] just fall under it it does fall under
[46:33] the scope but then it points you towards
[46:36] 5839 part one there are different parts
[46:38] within
[46:39] the s5839 we've got part one we've got
[46:41] part six there are other parts as well
[46:43] part eight part nine um but we're just
[46:46] talking about part one which is fire
[46:47] detection alarm systems in
[46:49] non-dwellings if you like and there's
[46:52] multiple references in part one talking
[46:56] about bs7671 multiple for example i like
[47:00] to highlight this one installation practices and workmanship
[47:02] so when you've got firearm engineers
[47:04] who don't install cabling in a certain
[47:06] manner how we expect as electricians
[47:09] there's a stand here that basically says
[47:10] that's what they should be doing it
[47:12] points towards
[47:13] the s58 um sorry it points towards seven
[47:15] six seven one
[47:16] there's there's you go in par like in
[47:19] cycles between the two they point to
[47:20] each other so
[47:21] they're completely and utterly
[47:24] interlinked here
[47:26] so it's just something i just wanna
[47:29] want to have a quick look at some of
[47:31] these standards now
[47:32] there's there's a section in vs5839 part
[47:36] one
[47:37] 26 cables wiring other interconnections
[47:40] now so if you're installing the system
[47:41] this is obviously relevant to this
[47:44] so c cable system is used for all parts
[47:47] of the critical signal paths
[47:49] and for the low energy the low voltage
[47:52] main supply to the system
[47:54] should adequately resist the effects of
[47:56] fire
[47:57] for most fire detection and firearm
[47:59] systems standard fire resisting cables
[48:01] should be considered to provide
[48:02] sufficient resistance to the effects of
[48:04] fire with appropriate methods
[48:05] of support and jointing i want to
[48:07] highlight
[48:08] this the crit the critical
[48:10] signal path
[48:12] is the cabling or points between
[48:16] how far is detected to how
[48:19] it is alerted so essentially zones
[48:23] or loops for the detection and the
[48:26] sounders
[48:27] and then also if we're connected to an
[48:29] arc and arc
[48:31] that path there because obviously we're
[48:33] trying to get
[48:34] the fire brigade out so it all forms
[48:36] part of the critical
[48:37] signal path and for the low voltage main
[48:41] supply
[48:42] the main supply forms part of the
[48:44] firearm system
[48:46] and therefore is saying it should be
[48:47] fire rated so if you've got a fire alarm
[48:48] system
[48:49] that's got just twin and earth or
[48:52] singles in conjure or whatever
[48:54] supplying the main supply for a firearm
[48:56] system
[48:57] it doesn't meet the standards to bs 5839
[49:00] so when you've got electricians say well
[49:02] it's not my regulations it's bs 5839
[49:05] we've just seen in a previous slide that
[49:07] 7671 points to
[49:09] part one and we'll say you then apply
[49:12] this so it is completely relevant so when
[49:14] you're doing your eicr
[49:16] for example and you find a fire alarm
[49:19] panel doesn't have fire rated cable into
[49:22] it
[49:23] and it's not you know installed as for
[49:27] as per 5839
[49:29] you know we should be thinking about
[49:30] coding that really that's what i think
[49:33] and it's saying here that we should have
[49:34] fire
[49:35] resistant cabling again i'm not going to
[49:38] go into too much detail
[49:39] but some properties that you know high
[49:41] rises for example
[49:43] might require what we call enhanced
[49:44] cabling might be micc or enhanced
[49:47] fp cabling or whatever but the purpose
[49:50] of the cabling is to resist
[49:52] the effects of fire with appropriate
[49:55] methods of support and jointing
[49:56] what we mean here is is that the joints
[49:58] that we make have to have a
[50:00] maintain the fire integrity it can't
[50:02] just be in a plastic
[50:04] uh box with just standard
[50:07] i don't know way goes or something like
[50:10] that we need to think about are the
[50:12] joints
[50:13] fire rated are they going to fail
[50:16] within and lose them the integrity of
[50:18] the fire alarm system if there was a
[50:20] fire
[50:21] methods of support there's obviously
[50:23] there's a big thing now about
[50:24] you know premature clap collapse
[50:27] with fire alarm cabling we do have that
[50:30] applies because of 7671
[50:32] but what we also have is we want to
[50:34] maintain the integrity of the system
[50:36] now if what you tend to do then is refer
[50:38] to manufacturer's guidance
[50:40] so when you have fire alarm cabling
[50:42] that's
[50:43] clipped direct to the ceilings or
[50:45] something like that and they've only
[50:46] used fire clips every meter
[50:47] that potentially doesn't comply here
[50:49] because you might have
[50:51] a droop in the cable we want to maintain
[50:53] the integrity of the firearm system and
[50:55] a lot of manufacturers will turn around
[50:56] and say you have the metal clip or
[50:58] whatever
[50:59] um as per their spacing table so we tend
[51:02] to install metal clips
[51:03] throughout regardless that's general
[51:06] practice
[51:08] d standard fire resisting cable should
[51:11] have a duration survival of 30 minutes
[51:13] when tested in the corner so
[51:15] most of the critical paths need to
[51:18] maintain
[51:19] in integrity for 30 minutes that's
[51:22] generally standard you know there
[51:24] are some like i said there's some
[51:25] properties that require more than that
[51:27] and there'll be instances but we have to
[51:30] install fire i mean this surely this is obvious
[51:33] guys if we're installing firearm systems
[51:34] we should be installing fire assisting
[51:36] cabling
[51:37] it's pretty pretty simple cable should
[51:40] be installed without external joints wherever practicable all
[51:43] terminations and other accessories
[51:44] should be
[51:45] such as to minimize the probability of
[51:47] early failure in the event of a fire
[51:49] other than the case of joints or within
[51:51] the system components such as control
[51:52] equipment manual chord points blah blah
[51:54] i'm not going to read that
[51:55] out and the materials
[51:58] should withstand a similar temperature
[52:00] and duration to that of the cable
[52:02] all joints other than those within the
[52:03] fire component should be enclosed within
[52:05] a junction box labeled with the words
[52:07] fire alarm to avoid confusion with other
[52:09] services
[52:10] what we mean here is we need to we need
[52:13] to avoid using external
[52:15] junctions junction boxes joining the
[52:17] cabling wherever we possibly can so
[52:19] we've got if we've got a new installation why are
[52:21] we installing junction boxes we
[52:23] shouldn't be doing that
[52:24] and the reason we do this is because
[52:25] that's where the failure happens
[52:27] you know that is literally where failure
[52:29] happens fault finding and so forth and
[52:32] if you do have a junction box we should
[52:34] be putting on it
[52:35] far along to let people know that it is
[52:37] the fire alarm we need to
[52:39] make sure that we let everybody know in
[52:41] the building that it's the fire alarm
[52:43] you know what i mean so the other parts
[52:46] here basically saying that
[52:47] it's a bit crazy but it might seem a bit
[52:50] odd but obviously you've got a manual
[52:51] call point
[52:52] and you'll have like a little plastic
[52:53] connector that clips into them they
[52:55] don't have to be uh fire rated i'm not
[52:57] going to go into why
[52:58] but i just want to highlight that so but
[53:00] if you do a join you have to make sure
[53:01] that the
[53:02] construction of what you're using the
[53:04] materials
[53:05] maintain the fire integrity of the
[53:07] system
[53:08] so long story short don't use
[53:12] a load of cheap plastic stuff
[53:15] okay to avoid the risk of mechanical
[53:18] damage to firearm cables they should not
[53:19] be installed within the same conduit as
[53:21] the cables of other services
[53:23] where fire alarm cables share common
[53:25] trunk in a compartment of the trunking
[53:26] separated from the other compartments by
[53:28] strong rigid and continuous partition
[53:31] should be reserved solely for the fire
[53:33] alarm cables
[53:34] see we're fire alarm installers we're
[53:36] special we get our own containment
[53:38] to avoid electromagnetic interference
[53:40] with firearm signals any recommendations
[53:42] by the manufacturer of
[53:43] fire alarm equipment in respect of
[53:45] separation of the firearm cables
[53:47] from the cables of other services should
[53:48] be followed
[53:50] what we're saying here is is that we
[53:52] need to separate the firearm cables to
[53:54] mains cables data cables and everything
[53:55] else they should have their own
[53:57] um trunk in containment and shouldn't be
[54:00] mixed with other stuff
[54:01] now don't get me wrong if we're going to
[54:05] depart if you like we call them
[54:07] variations in fire alarms
[54:08] from the british standards that's fine
[54:10] but there needs to be a justification
[54:12] and whoever decided that variation
[54:14] needs to be able to stand in front of
[54:15] that judge and say i made that decision
[54:17] i'll give you example in a minute but
[54:19] um it's okay to have a variation but
[54:22] obviously we don't want to
[54:24] minimize the purpose of what the fire
[54:26] alarm is doing otherwise it's completely
[54:27] pointless we might as well not have it
[54:29] but when you've got a system that you're
[54:32] installing
[54:34] and you've been given trunking and
[54:36] you've got mains in there and you've got
[54:38] you know or you might have a data
[54:41] section this this recommendation basically says
[54:44] that firearm system should be separate
[54:45] to both of those
[54:46] so just have a think about that says it
[54:49] black and white here it's very very
[54:51] clear
[54:54] oh all firearm cables should be of a
[54:56] single common color that is not used for
[54:57] cables of general electrical services in
[54:59] the building to enable these cables to
[55:01] be distinguished from
[55:02] those of other circuits the color red is
[55:05] preferred
[55:06] so it's not saying that red is the
[55:09] requirement of the cable it's just
[55:10] saying it needs to be a common color
[55:12] that is different to other cables and
[55:13] obviously
[55:14] red industry standard is that color
[55:17] so just bear that in mind i have a lot
[55:20] of clients in the past that
[55:21] um it's all surface clip cabling like in
[55:23] pubs for example
[55:25] and they just don't want red which is
[55:27] fine you know a lot of time we might
[55:28] install black
[55:30] but it's a variation they they've
[55:32] decided that
[55:33] and how you can mitigate that as a
[55:36] client i guess is
[55:37] by saying that anybody who works on the
[55:39] electrics or whatever
[55:40] has to have some sort of knowledge and
[55:43] understanding that
[55:44] the black cables might also be made um
[55:46] might be fire alarm
[55:47] cables not just mates so there's ways of
[55:50] um
[55:51] you know of having variations but
[55:53] generally speaking we install red cable
[55:55] it's just
[55:56] you know standard h
[56:00] right okay except in particularly
[56:03] audacious conditions
[56:05] mini insulated cable do you know what
[56:06] i'm going to read out the small bit here
[56:08] particular considering consideration
[56:10] should be given to all areas that are
[56:12] less than two meters above
[56:13] level above floor level what we mean
[56:17] here is that cables need to have mechanical
[56:20] protection
[56:21] in areas that may may have physical
[56:24] damage or rodent attacks
[56:26] so generally speaking when we saw
[56:28] firearm cables anything less than two
[56:30] meters we install it in trunking
[56:32] additional trunking or
[56:33] or conduit or what have you that that's
[56:35] kind of standard unless there's
[56:37] every uh because bear in mind if you're
[56:39] installing fp cable it's soft skin
[56:41] it's it's not got a strong mechanical
[56:43] protection at all
[56:44] just like twin enough you wouldn't
[56:46] install twin earth clip direct
[56:47] would you in someone's house um and you
[56:50] know there's risk for damage there we
[56:51] want to maintain
[56:53] um the integrity of the firearm system
[56:55] here so generally a standard we
[56:56] installed it in containment if it's less
[56:58] than two meters
[56:59] but there's other areas as well you need
[57:00] to think about the mechanical damage
[57:02] here
[57:06] just remember again while we're
[57:07] installing a firearm system to protect
[57:09] people
[57:10] stop them from dying protect the
[57:12] property and when there's a fire we want
[57:13] to provide an alert
[57:14] you have to remind yourself constantly
[57:16] why when we when we're choosing to
[57:18] install
[57:19] cabling in a certain way we're trying to
[57:22] maintain
[57:23] the integrity of the fire alarm system
[57:25] to provide
[57:26] a warning throughout the fire from
[57:29] detecting a fire throughout a fire to
[57:31] get people out of the building
[57:33] we always need to be thinking about that
[57:35] and those considerations when we're
[57:37] installing
[57:39] and just a reminder this guy again
[57:42] are you doing everything that is really
[57:44] taking all reasonable precautions
[57:47] always
[57:50] we're familiar with obviously bs 7671
[57:54] and the electricity worker regulations
[57:55] if you're not you should be
[57:56] um you're electrician um and all we're
[57:58] doing was just
[58:00] there are some similarities between the
[58:02] standards we've just gone through
[58:04] 5839 and also
[58:07] legislation the regulatory reform order
[58:09] there are some similarities between
[58:14] legislation pieces so the electricity of
[58:16] work regulations says
[58:17] competence regulation 16 no person shall
[58:20] be engaged in any work activity unless
[58:22] he possesses such knowledge or experience yeah right
[58:26] we see lots of people working on systems
[58:28] that haven't got that but there we go
[58:29] it's uh black and white there
[58:34] which has article 18 which says
[58:37] the responsible person must appoint one
[58:39] or more competent persons to assist him
[58:42] in undertaking
[58:43] the preventive and protective measures
[58:45] so it defines competence
[58:48] again in the rro competence is really
[58:50] important
[58:51] i just want to highlight what it says in
[58:52] british standards 5839
[58:54] a competent person is a person with the
[58:56] relevant current training and experience
[58:59] and with access to the requisite tools
[59:01] equipment
[59:02] and information and capable of carrying
[59:04] out
[59:05] a defined task are you competent to take
[59:09] out
[59:10] maintenance works are you competent at
[59:13] designing a commission in a system believe me
[59:15] commissioning is far more involved than
[59:17] what people believe is
[59:20] so we go back here are we competent at
[59:24] these four sections you might only be
[59:26] competent at one
[59:27] or two of them or more
[59:30] so what we do here you might as the
[59:33] electrician
[59:34] you might get somebody to design a
[59:35] system you might install it
[59:37] under their guidance you might get them
[59:39] to come and commission it
[59:41] and you might take over the maintenance
[59:42] if you're if you're competent but you
[59:44] have to ask yourself are you competent
[59:45] at one
[59:46] of or you know or for all four of these
[59:49] sections
[59:51] just a reminder again about competence
[59:53] 3.12
[59:55] competent person bs 5839 part
[59:59] so one thing i get a lot of questions of
[01:00:01] where does
[01:00:02] part one and part six end
[01:00:06] or cross over now i was doing a course a
[01:00:09] few years ago on passive fire protection
[01:00:10] and the lecturer lecturer
[01:00:14] was saying to me that he comes across a
[01:00:17] lot of people who are
[01:00:18] very confused about you know part one
[01:00:22] and part six
[01:00:23] and he says you know they're very
[01:00:24] straightforward you know one does this
[01:00:26] one does that
[01:00:27] you know there's there's no gray areas i
[01:00:29] actually disagree i think it can be
[01:00:30] confusing for a lot of people and we go
[01:00:32] through that now but part six is your domestic smoke
[01:00:36] detectors
[01:00:37] your non-commercial fire alarm systems
[01:00:40] and then part one is your obviously your
[01:00:43] commercial in non-domestic systems but i just want
[01:00:45] one through the scope
[01:00:47] of each of these um
[01:00:51] british standard if you want to know
[01:00:53] what includes go to the scope
[01:00:55] read the scope what does it do it will
[01:00:57] tell you in a scope
[01:00:59] so in part one it covers the design
[01:01:02] installation commissioning and
[01:01:04] maintenance of
[01:01:05] non-domestic systems system
[01:01:08] systems comprising of only one or two
[01:01:10] core points and sounders to complex
[01:01:12] network systems incorporating automatic
[01:01:14] detection
[01:01:15] manual points sounders and interfaces so
[01:01:18] what we're saying is is that it could be
[01:01:20] one manual call point with a sound or a
[01:01:22] panel or it could be a massive complex
[01:01:24] system
[01:01:25] you know like a shopping center an
[01:01:27] airport of detection and alarms
[01:01:30] also to provide a signal to initiate the
[01:01:32] operation of other
[01:01:34] fire protective systems such as
[01:01:35] extinguishing systems smoke control or
[01:01:37] door release
[01:01:38] so our firearm panel system system can
[01:01:41] give a signal to other systems to
[01:01:44] activate it might be
[01:01:45] we use our firearm system to activate
[01:01:48] a smoke vent to open up
[01:01:50] if there's a fire smoke comes out of the
[01:01:52] building or
[01:01:53] the doors release there's different
[01:01:55] standards for these
[01:01:56] um different disciplines as well there's
[01:01:58] so many british standards in fact so
[01:02:01] our part one does not cover those
[01:02:06] part one what does it not cover okay it
[01:02:09] doesn't cover the primary function when
[01:02:12] something is to extinguish or control
[01:02:14] fire such as sprinklers
[01:02:16] um extinguishing systems it doesn't
[01:02:18] cover voice alarms voice alarms is
[01:02:20] another um part of 5839
[01:02:24] it doesn't cover 999 or 112
[01:02:27] public emergency call systems or manual
[01:02:29] or mechanically
[01:02:30] operated sounders it also doesn't cover
[01:02:34] audible or visual guidance systems you
[01:02:36] know they are different
[01:02:37] you know if you've got guidance systems
[01:02:38] to get people out in the event of a fire
[01:02:40] or an emergency so in the scope it tells
[01:02:44] you what it covers and what it doesn't
[01:02:45] cover and i'm kind of like briefly going over
[01:02:50] part six okay part six
[01:02:53] covers design installation commissioning
[01:02:55] and maintenance of domestic
[01:02:57] systems domestic underlying that word
[01:02:59] domestic
[01:03:00] single family premises flats are
[01:03:02] multi-story so part six with your
[01:03:04] domestic smoke alarms covers single
[01:03:06] family premises flats and multi-story so
[01:03:08] like a um if you've got one family
[01:03:11] living in a massive mansion
[01:03:13] that comes under part six hmos with a
[01:03:15] number of self-contained units
[01:03:17] sheltered housing dwellings and units
[01:03:18] with common areas supported housing
[01:03:20] and self-catering holiday homes up to a
[01:03:22] certain
[01:03:25] what does it not cover and this is the
[01:03:28] interesting bit
[01:03:29] so it doesn't cover non-domestic systems
[01:03:31] it doesn't cover hostiles
[01:03:33] uh caravans boats or communal parts of
[01:03:36] highlighters communal parts of blocks of flats or
[01:03:39] masonites now this is where it gets
[01:03:40] confusing
[01:03:41] so you've got block of flats say got
[01:03:43] four floors the communal parts come out
[01:03:45] of part one
[01:03:46] but the internal flats the actual flats
[01:03:48] themselves come under part six
[01:03:49] now when you get a fire risk assessment
[01:03:51] they will tell you a category
[01:03:53] quite often you'll get something that
[01:03:55] says ld2 ld3
[01:03:58] for the communal parts but ld
[01:04:01] is a category for part six ld is not a
[01:04:05] category
[01:04:06] for part one so sometimes you can get
[01:04:08] quite poor information from fire risk
[01:04:10] assessors but it's just something to be
[01:04:11] aware of okay
[01:04:13] so communal parts comes under part one
[01:04:15] sometimes we get part one systems
[01:04:17] interface with part six and they overlap
[01:04:19] this is where it can get a bit confusing
[01:04:21] i'm not going into it right now because
[01:04:22] it's a massive
[01:04:25] and your mind is probably blown there's
[01:04:27] so much information here
[01:04:29] of course in the q a let me know if
[01:04:31] you've got any questions
[01:04:34] now you might be asked to install a
[01:04:37] grade a firearm system so
[01:04:39] um in part six you have different grades
[01:04:41] you get a full fire alarm panel
[01:04:43] um like we installed in part one which
[01:04:45] is grade a you might have
[01:04:47] a grade d which is your typical sort of
[01:04:50] um mains with battery backup detectors
[01:04:53] and then you've got part um
[01:04:54] grade f sorry which is your battery
[01:04:56] detectors so there's different great
[01:04:58] when we deal with part one we deal with
[01:05:00] grade a only we don't deal with any
[01:05:02] other grades or system
[01:05:03] so we're dealing grade a however
[01:05:05] there'll be instances where you're asked
[01:05:07] to install a fire alarm system that's
[01:05:09] grade a
[01:05:10] now when that happens for example you
[01:05:12] get a design or an architect or whatever
[01:05:13] says it's got to be a file on panel
[01:05:15] um you know with a loop system or
[01:05:17] whatever
[01:05:18] now if it's in like a mansion and it
[01:05:21] comes it falls under part six that's
[01:05:23] absolutely fine you install a system but
[01:05:25] what you have to do is if you would been
[01:05:26] asked to install
[01:05:27] grade a system you install it to part
[01:05:29] one
[01:05:30] so you you install a part one
[01:05:34] fire alarm system in a part six building
[01:05:37] however what you do is
[01:05:38] you swap the clauses out so when it
[01:05:41] comes to
[01:05:42] the audible alarm so um the sounders you
[01:05:45] don't use clause 16 from part one you
[01:05:47] use clause
[01:05:48] 13 from part 6 and basically it's just
[01:05:51] the sound levels
[01:05:52] for sleeping areas and so forth and
[01:05:55] this table is in part six and manual
[01:05:58] core points for example
[01:05:59] in a mansion you don't want call points
[01:06:02] on every landing and every exit of the
[01:06:04] building that's going to be a bit
[01:06:05] ridiculous in this really expensive
[01:06:06] mansion
[01:06:07] um so you you don't you you don't stick
[01:06:09] to clause 20 in part one you go to
[01:06:12] clause 18 in part six um
[01:06:15] and it's basically says along the lines
[01:06:17] of um it's recommended to install them
[01:06:19] where you can but it's not necessary to
[01:06:20] install them throughout like you would
[01:06:22] in a part one system so you just swap
[01:06:23] the clauses out
[01:06:25] again if you're working on a part 6
[01:06:28] system you need the standards
[01:06:31] now in part six you've got a table
[01:06:34] you've got table one
[01:06:36] and these are different types of
[01:06:38] properties
[01:06:39] so you just read this table here and you
[01:06:42] just have a quick look
[01:06:43] and you say well what is the building
[01:06:44] that i'm installing the system in and
[01:06:46] designing the system in
[01:06:48] and as you'll see here it'll tell you if
[01:06:50] it's a
[01:06:51] new or a massively refurbished building
[01:06:54] here's the grade here's the category
[01:06:56] this is recommendation
[01:06:57] minimum recommendation if this is an
[01:06:59] existing building
[01:07:00] here's the grade and the category it's
[01:07:02] very straightforward and what you'll
[01:07:03] notice here
[01:07:04] is that in particular type of building
[01:07:05] so like a a rented four
[01:07:08] bedroom story house it's saying that you
[01:07:11] should have a grade a system and it
[01:07:12] should be
[01:07:13] an ld1 category so in this instance
[01:07:17] a grade a system you would then go to
[01:07:18] part one
[01:07:20] install it as per all the stuff we've
[01:07:22] just spoken about
[01:07:23] with obviously different clauses on the
[01:07:26] sounders
[01:07:27] people hard of hearing manual call
[01:07:29] points and that for and
[01:07:30] so forth so table one in bs 5839
[01:07:34] part six that's the one you go
[01:07:39] so how do we get into the firearm
[01:07:42] industry route into the industry i want to take
[01:07:45] us back
[01:07:46] to the original slide when i said we're
[01:07:48] going on a journey and we need to
[01:07:50] respect fire we need to understand it
[01:07:51] understand legislation
[01:07:53] competency professionalism investment
[01:07:56] which we'll go through in a second
[01:07:58] and ongoing development it's really
[01:08:00] important
[01:08:01] us fire guys we don't want electricians
[01:08:03] coming into our industry and taking our
[01:08:05] work of course we don't
[01:08:07] but obviously it's got to be done
[01:08:10] correctly okay there's work for everybody out there but
[01:08:12] it's got to be done correctly and
[01:08:14] a lot of fire guys in this trade
[01:08:17] are fed up with people outside the trade
[01:08:20] coming in thinking that they can install
[01:08:21] fire alarm systems
[01:08:22] especially electricians who think it's
[01:08:24] just a bit of cable and a detector on
[01:08:25] the ceiling
[01:08:26] it's it's far more than that um and
[01:08:29] there is a process there's standards and
[01:08:32] you know there's a lot of systems out
[01:08:33] there that are really bad
[01:08:35] so there's um yeah there's dif there's
[01:08:38] different ways you can get in
[01:08:40] i just wanted to highlight this again
[01:08:42] competence okay
[01:08:44] a person with relevant current training
[01:08:46] experience and with access to requisite
[01:08:48] tools equipment and information and
[01:08:49] capable of carrying out
[01:08:51] such tasks relevant current training
[01:08:54] okay
[01:08:55] now i get asked about training all the
[01:08:57] time i'm literally not going to go on
[01:08:59] this topic right now
[01:09:00] because it's such a vast one there's no
[01:09:03] single framework
[01:09:04] on what you should do training wise to
[01:09:06] get into the industry and what is deemed
[01:09:08] enough to be competent um there's all
[01:09:11] different training providers out there
[01:09:13] a lot of them are very very good um i
[01:09:15] haven't sat all the training so it's
[01:09:17] hard for me to say and the training that
[01:09:18] i've done personally doesn't exist
[01:09:20] anymore
[01:09:21] it's been taken over by something else
[01:09:23] so it's quite difficult but i think
[01:09:26] you can't look at doing one
[01:09:28] single course and go that's it i'm
[01:09:30] competent
[01:09:31] it's an ongoing thing experience now you
[01:09:34] as electricians are in a great position
[01:09:36] because you're great at wiring cabling
[01:09:37] and now because we've gone through
[01:09:38] some of the the standards or more so i'm
[01:09:41] pointing to go and read them and do your
[01:09:42] own research and
[01:09:43] learn about them you can gain experience
[01:09:46] for extol extolling systems if you
[01:09:48] team up with a fire alarm company and
[01:09:50] you do the install they do the design
[01:09:51] and commissioning and the maintenance
[01:09:53] and you you're just getting used to with
[01:09:54] the install under their guidance that's
[01:09:56] how i got into it really
[01:09:58] access to tools so this one i want to
[01:10:01] talk about now like obviously
[01:10:03] you know we've got an aerosol can it
[01:10:05] looks like a bit of deodorant we can't
[01:10:07] be using sir stuff that we think that sets
[01:10:10] detectors off on
[01:10:11] on detectors that can damage them
[01:10:15] you've got to go with accordance with
[01:10:17] manufacturers
[01:10:18] instructions so there are some
[01:10:22] there's pretty standard test equipment
[01:10:23] out there okay um but you need to make
[01:10:26] sure that the test equipment that you're
[01:10:27] using
[01:10:28] is suitable for the detectors that are
[01:10:31] installed
[01:10:33] so we've got detector test here we've
[01:10:35] got different types of um
[01:10:36] test equipment so you get a can smoke
[01:10:40] which is some of it is absolutely fine
[01:10:41] there's some stuff out there that
[01:10:42] shouldn't be used but
[01:10:44] um you know there are some very
[01:10:46] expensive poles that you can use but
[01:10:47] they are cost-effective
[01:10:49] and actually you can misuse aerosol cans
[01:10:52] quite easily
[01:10:53] um whereas these these bits of kit here
[01:10:56] and they only spray a certain amount of
[01:10:58] smoke which makes it efficient and also
[01:11:00] it doesn't contaminate the detectors
[01:11:02] so something to think about if you're in
[01:11:04] if you're doing a lot of maintenance a
[01:11:05] lot of um
[01:11:06] commissioning or something like that you
[01:11:07] need to invest in the right test
[01:11:08] equipment and tools
[01:11:09] they are expensive but it does pay
[01:11:14] i see a lot of electricians
[01:11:17] trying to fault find on fire alarm
[01:11:20] circuits with their
[01:11:21] normal voltage detectors i mean what on
[01:11:24] earth are you doing
[01:11:25] you know in in a firearm game we deal
[01:11:27] with different voltages
[01:11:28] ac dc um extra voltage low voltage
[01:11:32] you know we need the right test
[01:11:34] equipment to do that and we need to get
[01:11:36] ourselves some multimeters that are
[01:11:38] ideal for the job um and of course we
[01:11:41] we can use you know we still have to do
[01:11:43] tests such as insulation resistance so
[01:11:45] we can use our
[01:11:46] insulation resistance uh testers and so
[01:11:48] forth
[01:11:49] but you do have to acquire different
[01:11:52] types of test equipment
[01:11:54] sound meters for example
[01:11:57] just something to think about you have
[01:11:58] to have the right tools to kind of work
[01:12:01] and the right information you know this
[01:12:04] is the here's some standards if we if we're
[01:12:07] working under the scope of any of these
[01:12:08] systems and we're installing them
[01:12:10] we need to understand them and have
[01:12:11] access to them i've gone through earlier
[01:12:13] about
[01:12:14] where you can get these british
[01:12:15] standards but what i do with um
[01:12:18] my team of guys i make sure they've got
[01:12:21] access to the british standards
[01:12:22] so there's no argument to say that they
[01:12:24] can't read things up themselves and i
[01:12:26] encourage them to read themselves
[01:12:27] honestly i do
[01:12:28] um so you know people need to have the
[01:12:30] information i've also got google drive
[01:12:32] which has loads of manufacturers information
[01:12:34] that my engineers can
[01:12:36] access very easily there's you can go
[01:12:39] online i guess and there's a lot of
[01:12:41] stuff online but i like to be able to
[01:12:42] control it so
[01:12:43] you know that's why i put it in a google
[01:12:45] drive and if any anybody has any um
[01:12:48] useful information any of the guys yeah
[01:12:51] we throw it in there
[01:12:52] nice and simple there's loads of
[01:12:53] standards it costs a lot of money
[01:12:55] guys so yeah
[01:13:00] uh-oh we've just gone through all our
[01:13:02] bits and pieces on fire
[01:13:04] and how it's not as straightforward as
[01:13:08] just installing a couple of cables
[01:13:10] so i hope that it's given food for ford
[01:13:15] and it hasn't
[01:13:16] frazzled your brain but this the whole
[01:13:19] purpose of this was to give you an
[01:13:21] introduction an overview to make you go
[01:13:23] away and think a little bit more about
[01:13:24] this
[01:13:25] um i don't think you should be scared
[01:13:26] off i i did kind of
[01:13:28] throw a judge at you quite a few times
[01:13:30] but that is reality do you want to be
[01:13:32] standing in front of a judge
[01:13:33] or someone's family who somebody's died
[01:13:35] because of the failure of what you've
[01:13:37] done and that's ultimately what's going to be
[01:13:39] at the back of our minds but you know
[01:13:40] what it can provide
[01:13:42] good revenue it can provide you with a
[01:13:45] good career it's interesting installing
[01:13:46] firearm systems but you need to go away
[01:13:48] and do your research
[01:13:54] and remember this face of course
[01:13:55] remember
[01:13:58] so thank you very very much for
[01:14:00] listening to this webinar thank you
[01:14:01] for schneider for allowing me to provide
[01:14:03] this on the platform
[01:14:04] i hope it's been useful to everybody you
[01:14:07] can always get hold of me
[01:14:08] on my channels i've i'm on youtube
[01:14:12] linkedin twitter um instagram and
[01:14:15] facebook and my handle is danse engineer
[01:14:17] that's what i'm known as dante engineer
[01:14:19] and i have a fire alarm compliance
[01:14:22] company
[01:14:23] i have experience so i've been there
[01:14:25] guys i'm electrician who's gone into
[01:14:27] fire
[01:14:28] i've been on this journey thank you very
[01:14:30] much
