# How to Terminate MICC Cable and put on the Shroud, Gland Body and Pot (Make off Pyro or MI Cable)
# https://www.youtube.com/watch?v=hFTuGGLLoas

continuing on the videos series that we are looking at mineral insulated cable and today I'm going to actually put the end on the cable so in others I'm gonna put the pot I'm gonna seal it up etc I'm doing this in front of a live audience hello yeah there's only five people in today we're in the middle of Covid 19 at the minute and it's likely that our College will be closed tomorrow so I'm rapidly trying to put this video together to help my 5357 learners going for their city and guild as part of their apprenticeship framework or standards it's probably standards now so what we're going to do is well have a look at what's on the table first and we bring the camera in super close so hopefully you can see how I'm making the end off and sealing it to prevent first all the ingress of moisture and obviously the conductors from touching each other I just want to remind you that the seals that we're putting on are not fire resistive seals they work up to about 80 degrees C if you were to do a fire resistive seal it was completely different to this it's the fire resistive cable if the room was on fire the cable within that room would be fire retardant but if it went through to say the plastic Bell or plastic break glass they would melt in the fire so they're not fire resistive it's the cable system itself so think about the building the part of the building on fire another room has an emergency lighting on it fed in a mineral insulated cable that would remain on for the longest period of time what's the fire into that room the plastic emergency light fitting would obviously melt and fall to the floor I'd like to think the person in that room would have a really good idea was on fire from the smoke and the raging heat that's in that room at that time so let's bring the camera and just have a look at what I've gotten and we'll bring in super close and we'll start making off an end so in front of us we've got some of the kit that we're going to use and some of the kids and we're not going to use on this end so let's look at the stuff we are going to use we're going to be using the rotary stripper in order to remove the outside copper which is in this case gonna be the CPC because we've only got a two core mineral insulated cable at 1.5 we've got our knife that were going to need junior hacksaw we got to make sure this end is round before start and we saw that in the previous video presentation where they'll add a compound in order to seal the end of our cable to prevent the ingress of moisture we're going to over sleeve the conductors with black sleeve and initially and identify them blue and brown for line and neutral we've got our shrouds very similar fitting as we would when we did steel or armored and SY flex we have to match our gland bodies to our cable this will say on it and it'd be impossible for you to see it will say 2L1.5 to core light gauge 1.5 which we mentioned before and the body also has a compression olive in there a compression olive can only be used once and squeezes against the outside copper in order to make a really brilliant electrical connection to what effectively will be the CPC so that's our gland body I'm also got our pots and again these need to match before it will say on here being possible to see but it will say 2L1.5 as before and inside there is a self-tapping thread okay so that was self tap onto the cable and we'll talk about how important it is to leave it in a forward rotation we will actually fit this pot on to the actual cable itself and we'll also have a disc or cap okay I tend to call these discs so and that would be inserted on top to keep the compound in place as well so that's some of the stuff that we're going to use for this part of the demonstration bring the camera in super close and attempt to show you how to make off the end of a 2 core light gauge 1.5 mm mineral insulated cable so for this part of the demonstration I'm not overly concerned how much of the actual cable we make off in the end it's the first one we've made off but we're going to make a considerable effort to go down the cable so I'm looking at about the at least a span width down so I need a spam width down so I don't want people terminating our cables at this length I don't know whether we terminate our match box at some point but that's not the case so it's as if we're going into a socket outlet or a switch the first thing we're gonna do is need to put on the shroud okay we do exactly the same as we have done in previous video presentations where we put it on in reverse and pull it down and hopefully you can see an area there of which we've got to nip it off now if we nipped off with a pair of side cutters or a knife okay so let's just nip that off like so with a knife and hopefully when we return it round in the correct position it's quite tricky to get on because it'd be nice and tight so if we can get that on there so it should be nice and tricky to get on okay that means it's gonna be super tight when I actually get it to go down the cable itself so it's going on slowly but surely and you can see now why I was so pleased about that being tricky is the fact it won't actually fall down the cable okay so it's held into position often people cut too much off there and it slides off and we're practicing you'll find it on the floor you'll pick it up you'll slide I'll be back on the floor you pick it up and it's a vicious circle so then pull that one down into position like so and we've just confirmed that we've actually got the end sawn off with a hacksaw we did that off-camera and that was shown in presentation one where we use three different tools to strip the outside part of the cable before we get to the stripping process we're going to have to remove the outside PVC remember it could be white could be red and it can be orange or it could be non-existent to be bare we talked about all of those in the first presentation press reasonably hard with our knife as we go around and then we'll strip off this part here depend on how sharp my knife is okay strip that down to there and hopefully I'll be out of popping to the bin underneath me okay so we want it fairly straight so we've got a straightening tool perhaps show that in a different video presentation how to keep these straight but wound this off the drum and that's reasonably straight well we don't want it to as great big kinks in it when using the rotary stripper so we're ready to go but the one thing we always tend to forget is that little bit of lubrication so we're going to lubricate this up a little bit so if we take our lubrication just a little bit on your finger and we're going to run it down here okay we're going to run it down here so I'm gonna put my damn body on next you can choose - or not - it's up to you but I'm gonna put it on next they can be a bit tricky because aware of the actual compression olive sits so let's undo the gland body and let's hopefully it will slide it on these can be a little bit tricky to slide on slides on compression olive next which tend to drop I get that one and we slide that down followed by the actual body itself like so if you find it difficult to get it on just check the end these have been sawn actually - a round shape sometimes you think it's round if it's been crushed in any way these can be difficult to get on so that's approximately the amount we're going to strip back we've obviously got the lubrication on and attempt to use my rotary stripper so let's just remind you what you do with that so we put it on like so and we have it facing the actual blade itself so the cable is behind the blade okay what people tend to do and the learners that sit in watching it here will say they did it they had it where it was actually in front so they had it so like that so I was in front of the blade you want it behind the blade so if I come back a little bit stick in like so and then this little vice we want it just to clamp down move freely but obviously when I lift it forward we don't expect it to fall off so it will freely move but not drop off but just confirm that again the cable is behind the actual blade itself we can need a pair of pliers next so if I nip to my toolbox I should find I've got a pair of pliers okay and what we did in the previous presentation exactly the same we're going to run the rotary stripper down and hopefully the bin below me will catch most of the actual debris itself so let's move that out of the way because I wanna do it full of debris I'm not gonna see now is the white compound which is magnesium oxide okay coming out of there so here we go so press a little bit firm start it off take our tail and we're going to go like that I think that exactly same as we did before so I'm doing it over a bin and fold it out of the way you can go again so like so we go again just try and keep the conductors as straight as you can you might find at this stage you just want to trim it back done go again keep going down we go should be relatively easy choice in a previous video presentation just more tricky for me because I'm trying to keep out of the way right we're going to stop it at that point there so come down to our pliers that are squared off and we're going to just bring it off hopefully so and just remove that the trick i've got my conductors are super straight that's the one thing that we tend not to do so after volleying all the bottles on the floor one of my audience members who's just add a little telling off off camera you might have found a dissolve or a slide through there so we've actually now got a conductor so reiterate to you that these are super straight so I've kept them super straight I'll perhaps show you a technique at some point on how to straighten them if you don't have them straight so now we've got a limited amount of time in order to put the actual pot and seal on I said to you before that there is a thread in here a self-tapping thread that will tap its way onto here so it will tap its way onto there so we're going to put this into position and then I've got a choice of tools in what to get it on now I can start it off perhaps get me on nice and square perhaps even started off with my hand like so I can feel that you can hear it squeaking on to there could take my pliers if I wanted to in order to lock that round off could use a pair of pliers or I could use a potting tool so let's have a look at the potting tool next so I've got a potting talk while using a pair of pliers to extend it down I can't certainly can't do in my hands now when I was using a pair of pliers but just to show you the potting tool itself effectively is just a little clamp there's a clamping section here and we can only go into one way into the actual onto the top of the pot itself goes onto the top of the pot loosen it back off and then what you end up doing is just clamping down on to the actual base of it there so I've got it and then you just use it to actually tighten it up to make it easier if you just fold it obviously it gives you a little bit more leverage in order to tighten it on now like so I'm not going to use that now I'm just going to still use my pair of pliers for the time because it just be easier to show you what we're trying to do is get it so the actual copper of the conductor just pops into the actual pot itself it doesn't come all the way in it just pops itself in there a little bit so I am probably 2 or 3 turns away from being in the right position so my pliers and I'll check again I'll look in care with your eyes when you start looking in here don't poke it into your actual eyes itself a little bit further and I'm just going to go and then until I'm happy I like it a fraction short of being all the way in so it's got really tight now have a little look in there yeah one quarter of a turn more okay so we've got that now into position so we're just about coming level with the threaded section of the actual pot itself I like it a fraction shorter than going in rather than the fraction further than going in we've now got to remove all the magnesium oxide that's in here is debris okay so we just give it a little tap this can be a little tap with the plyers in order to empty that out what we don't want to start doing as we said before we start blowing into the end here so you might end up spitting in here and introducing moisture remember moisture in the air could be being drawn into here because it's hygroscopic so you've got a limited amount of time in order to seal this end so let's look at sealing the end next so let's take our actual disc or cap just move our conductor gently apart and then just drop those on to there I've got my glasses on so I'm using the force let's just do that move it into a better position so I can show you a little easier so just move them apart the actual cap on itself like so and what I want to do then is just bring it down into position so I don't want to twist it now so I need to look in there and keep them parallel with each other so I'm gonna bring it down into position and their little little check in there like so and push it down so it's in the what will be effective it's finished in position on top of the pot itself if I twist it now the conductors will twist together if I push it to one side it will touch the outer part of the cable being the earth and therefore providing the CPC for the actual circuit it will give you a short to earth so it's deadly important at this stage that you make sure when you're looking there they're not touching each other you want to see that they're not touching each other and they're certainly not touching the outside either because well either have a short circuit or a short to earth so next what we're going to do is not pull that back any further I've seen it in other video presentations where they pull it back miles now I like to keep this as close as I can before I put my compound in from one side a little bit at a time and I put that into the centre of the V section so I don't punch it in from this side pushing the conductor's together I will push it in from the middle of the V so I want it to go down there in the middle of the V let's look at that next so I've got my compound now it's really important especially in a related to a workshop we ended up laying that on the metal bench which has metal filings on it and then we end up punching that actually into the end of the pot oh now make it after your conductor so be careful when you put it down that you'll actually reseal it and make sure it's pretty malleable lots of colleges leave these for a year or so before they get them back out again and if it's a little bit too firm it can be really tricky to make off the pot with clean hands as well just open it up a little bit and as I said before I want to send it through the center of that V a tiny bit at a time so I'm just going to punch a little bit in at a time so I'm filling up from the centre of that V so I'm trying to fill the middle section up a little bit at all and people tend to go mad and start putting too much in so we're trying to overfill it from one side so by over filling it from this side you punch the air out from the other side stop in an air pocket in there when you seal it which eventually over time can break down so a little bit over time so I'm just going to keep going with that a little bit at a time it's going to take a while for you to do it just keep going a little bit at a time so I'm just going to pull back from the camera now and see what I'm doing remember I've got two problems I can't see what I'm doing is I'm not wearing my glasses and I'm showing the camera and not myself what's happening someone's gonna pull back so what I'm trying to show you there is that we're actually filling it in from one side ideally it's coming down the center of the V and we'll have some excess on one side as we punch it through on the other side so we start being a little firmer now when we push it in bring it back round again and be a little bit firmer as I'm just pushing it in a little bit at a time a little bit at a time and we continue this process on until we've overfilled the pot from this side and filled it from the other side notice I've still got loads of it left you should be able to make at least three ends out of one of these least three and we're going to overfill it so I'm just gonna pull back again and see where we are okay then so we've continued to fill it up so we've filled it up so hopefully if I can spin it round you can see that we're overly filled up okay so we've filled from both sides we've kept the cap in the same position we don't want to twist it now as we put it down we want to put it straight down on top of the conductor's and hopefully some excess compound will leak out of the sides so we're gonna pull that straight down on top using our fingers like so no twisting now because obviously you'll just twist the conductor's together inside take your finger take off some of the excess that's no good so don't put it back on the stick smooth it out of the way so we're there and just make sure it sits comfortably on top of the actual pot itself so I'm just checking it just sits on there and then we're going to use our crimping tool in other words to force down this cap and pin it in three positions on to the actual pot itself things that would be very careful of it is that you don't start twisting this okay we ended on a forward stroke so when we tightened it on the pot we ended on a forward stroke because the thread ends there if we go on too far and back you end up having a thread that makes this loose that is rock solid on there and that's another mistake that learners can make when they're doing it they go too many threads on and half a thread back the pot becomes a loose causes you an issue so set the the cap or the disc directly on top of the actual pot itself time to get the crimping tool out so next the crimping tool they've got three spikes on it those three spikes gonna make three dents on the actual pot to hold this cap into place looks like so I've wound it back fully and we're going to insert it in like let's get that into there so my conductors go through the center part of the vessel and now we clamp on now this is again important in a minute I'm going to clamp on to the pot which means I can move the pot left or right in other words start twisting it again if I twist it again with the conductor's held in place it will twist the conductor's causing you a problem so this is a bit again once you've clamped on to here you haven't got to twist the pot again so let's wind it down gently into position making sure it sits in the right place so down we go all the way down and then we're going to look at not spinning the cable in any way because obviously we'll start twisting the conductors so down it goes I've got it into a reasonably firm position like so so we're clamped into position so now the tendency is to start moving the brass part of this around which ends up twisting the pot we don't want to do that hold that dead still do only the clamp so the clamps coming down the pot is not moving and hopefully what happens is a load of excess compound leaks out the side I love it when it shoots up the actual plastic teats effectively of it so that's as far as I'm get it down super tight we come back out again let's see where we've leaked to so the compound if there's too much compound in that will leak out the sides there we go there okay so let's see what we've got here a little bit excessive leakage they've removed it I do like it sometimes it's sometimes shoots up the actual spouts there that's a really nice feeling when that happens so it's lovely set on there brilliantly it's dead in its dead flat probably difficult to see on the actual camera it's actually put three little Dinks in it to hold actually on those of those three spiked marks so maybe you can just see that one there a small little indent in three positions that holds that cap into position it's fully down so I can't move that cap around when students are doing they don't get it on enough they'll be able to move the cap around so that's the end sealed up requires us to put on some sleeve in and they'll intended for the conductor's during testing we've got to confirm that that end hasn't gone down by using an insulation resistance tester next so let's test this first end before we even concentrate on doing the second end so this stage it requires you to go all the way down to where the other end of the cable is remember you'll be done your first fix you've installed your cable secured it to the fabric of the building and then you're looking at second fix making the ends off okay and you can see that this end has been cut with a pair of pliers or side cutter so before you test it you'll need to use a hacksaw and cut this end off so when we do that off camera I'm gonna go back to a circular end and we'll have a look around so now my end has been cut with a hacksaw it's worth looking in there check there's no copper spikes going in touching the conductors or each other it's nice and clean perhaps we don't want to spend too much time rubbing our finger over the top of it but we just need to visually confirm that the conductors aren't touching each other or the outside so then what we do is we're back at our original end and we can now perform an insulation resistance test between the conductors and between the conductors together to the actual effectively the earth of the system so now it's a CPC provided by the sheath if we get a clear reading here that means that this end is correct and you can walk and make the other end off if for some reason there's an issue I'd always check the other end first but the likelihood is you've got a problem in your pot and at this stage you can need to take it back off come down a little bit further with the same technique for stripping and put a brand new pot brand new compound and brand new disc or cap onto the actual conductors themselves so lets get the insulation resistance tester out and see if Gaz has got it right in front of a live studio audience that also voted all their bottles to drink on the floor so the insulation resistance test is set onto the mega ohm scale okay and we're going to test this conductors you could test at 250 or 500 so I'm going to stick with that I'm sure if there's a reason to do it other way someone will comment below for me so I'm going to go first of all between my live conductors okay so making sure they don't touch each other i haven't insulated them yet that means to lay them yet so let's see if we can get a reading acceptable and that reading has gone off the scale greater than 999 megaohm so that's clear so let's put tests between our live conductors to what will be our protective conductor so we go in there and live conductors and we'll press and hold the test instrument and you can see we've got a reading climbing in mega ohms that's a fantastically high reading we've just snipped this cable off a drum there is a little bit of a chance that this end here has got a little bit of moisture in so I could cut that back further to see if it was a little bit of ingress of moisture in this end from last week so this is have been laying around and to see if we can get that up to a better reading remembering that six 700 mega ohms is a fantastic reading still with this end to go so let's let's cut this end off to see if we can prove a point to see if there was a little bit of moisture tracking across this end and retest again between the live conductors to earth so I've cut the end off again I've taken a little bit more off it so it's proved a really good point we go again and we can now see it's cleared okay I wasn't bothered about being 700 mega ohms knowing full-well don't want to made the other end off it'd be fine it's a considerably massive number and not an issue to me but we're just taking a little bit more off the other end the other end being the one that's obviously been left for a while but be careful now because it can have the capacitive effect mineral insulated cables so you have to discharge it so in order to do that the longer the runs the more charge it will hold is that you short the conductors together like they were and then you take the conductors and you short them back to earth with obviously not touching them so it touch that to earth touch that also don't here sometimes you see it spark okay we have in there but you can hold a charge in there so be very careful just show you a trick to try and straighten the conductors as well so if you had a conductor you needed to straighten out hold on nice and tightly to it and you just pull it okay it will straighten out those conductors so hold it on the tip and just pull it and we can get those conductors considerably straighter than there were before just requires us now to actually over sleeve these with the black sleeve in so we've got some here and then we'll identify and when we get to the other end made off you'd identify one as a line and one as a neutral probably going to do that in this video demonstration but just show you how you would do that at one end of the cable okay you would actually short this down to earth you go to the other end and you measure between one conductor to the sheath which is providing the CPC when you found that conductor you could identify as say the neutral or the line whichever you chose the other one wouldn't be down to effective you down to earth then of course you can identify that as the other conductor a simple case of putting the black sleeve in on and then for us identifying it with blue or brown so so blue or brown sleeve in in order to identify the conductors on top of that but I would put that one on first so that's pretty much a quick whistle stop tour live in front of my audience of how to make off one end you repeat the process for the other end I recommend after you've done your first end you speak to your instructor so your instructor can give you some feedback make sure it's tested out correctly etc then we can work on the second end getting the correct length the measurement will be some stuff that we'll cover also in the workshop pots nice and tight as well and we're ready now in order to go into our enclosure once we've made off the other end of the required length so almost my last video shot one day before effectively my students leave because of covid 19 I hope this video will help them in the future and if you've watching this helped you then that's good


[00:00] continuing on the videos series that we are looking at mineral insulated cable and today
[00:04] I'm going to actually put the end on the cable so in others I'm gonna put the pot I'm gonna seal it
[00:08] up etc I'm doing this in front of a live audience hello yeah there's only five people in today we're
[00:13] in the middle of Covid 19 at the minute and it's likely that our College will be closed tomorrow
[00:19] so I'm rapidly trying to put this video together to help my 5357 learners going for their city and
[00:24] guild as part of their apprenticeship framework or standards it's probably standards now so what
[00:28] we're going to do is well have a look at what's on the table first and we bring the camera in super
[00:32] close so hopefully you can see how I'm making the end off and sealing it to prevent first all the
[00:37] ingress of moisture and obviously the conductors from touching each other I just want to remind you
[00:42] that the seals that we're putting on are not fire resistive seals they work up to about 80 degrees C
[00:47] if you were to do a fire resistive seal it was completely different to this it's the
[00:50] fire resistive cable if the room was on fire the cable within that room would be fire retardant
[00:56] but if it went through to say the plastic Bell or plastic break glass they would melt in the fire so
[01:01] they're not fire resistive it's the cable system itself so think about the building the part of the
[01:06] building on fire another room has an emergency lighting on it fed in a mineral insulated cable
[01:10] that would remain on for the longest period of time what's the fire into that room the plastic
[01:14] emergency light fitting would obviously melt and fall to the floor I'd like to think the person
[01:18] in that room would have a really good idea was on fire from the smoke and the raging heat that's in
[01:23] that room at that time so let's bring the camera and just have a look at what I've gotten and we'll
[01:26] bring in super close and we'll start making off an end so in front of us we've got some of the kit
[01:30] that we're going to use and some of the kids and we're not going to use on this end so let's look
[01:33] at the stuff we are going to use we're going to be using the rotary stripper in order to remove the
[01:37] outside copper which is in this case gonna be the CPC because we've only got a two core mineral
[01:42] insulated cable at 1.5 we've got our knife that were going to need junior hacksaw we got to make
[01:47] sure this end is round before start and we saw that in the previous video presentation where
[01:51] they'll add a compound in order to seal the end of our cable to prevent the ingress of moisture
[01:56] we're going to over sleeve the conductors with black sleeve and initially and identify them
[02:01] blue and brown for line and neutral we've got our shrouds very similar fitting as we would
[02:05] when we did steel or armored and SY flex we have to match our gland bodies to our cable this will
[02:12] say on it and it'd be impossible for you to see it will say 2L1.5 to core light gauge 1.5
[02:18] which we mentioned before and the body also has a compression olive in there a compression olive
[02:25] can only be used once and squeezes against the outside copper in order to make a really brilliant
[02:30] electrical connection to what effectively will be the CPC so that's our gland body I'm also got our
[02:37] pots and again these need to match before it will say on here being possible to see but it will say
[02:41] 2L1.5 as before and inside there is a self-tapping thread okay so that was self tap onto the cable
[02:50] and we'll talk about how important it is to leave it in a forward rotation we will actually fit this
[02:54] pot on to the actual cable itself and we'll also have a disc or cap okay I tend to call these discs
[03:02] so and that would be inserted on top to keep the compound in place as well so that's some of the
[03:07] stuff that we're going to use for this part of the demonstration bring the camera in super close and
[03:11] attempt to show you how to make off the end of a 2 core light gauge 1.5 mm mineral insulated cable
[03:18] so for this part of the demonstration I'm not overly concerned how much of the actual cable
[03:22] we make off in the end it's the first one we've made off but we're going to make a considerable
[03:27] effort to go down the cable so I'm looking at about the at least a span width down
[03:31] so I need a spam width down so I don't want people terminating our cables at this length I don't know
[03:35] whether we terminate our match box at some point but that's not the case so it's as if we're going
[03:39] into a socket outlet or a switch the first thing we're gonna do is need to put on the shroud okay
[03:44] we do exactly the same as we have done in previous video presentations where we put it on in reverse
[03:48] and pull it down and hopefully you can see an area there of which we've got to nip it off now
[03:53] if we nipped off with a pair of side cutters or a knife okay so let's just nip that off
[03:59] like so with a knife and hopefully when we return it round in the correct position it's
[04:04] quite tricky to get on because it'd be nice and tight so if we can get that on there so
[04:11] it should be nice and tricky to get on okay that means it's gonna be super tight when I
[04:15] actually get it to go down the cable itself so it's going on slowly but surely and you can see
[04:20] now why I was so pleased about that being tricky is the fact it won't actually fall down the cable
[04:25] okay so it's held into position often people cut too much off there and it slides off and we're
[04:30] practicing you'll find it on the floor you'll pick it up you'll slide I'll be back on the floor you
[04:33] pick it up and it's a vicious circle so then pull that one down into position like so and we've just
[04:40] confirmed that we've actually got the end sawn off with a hacksaw we did that off-camera and that was
[04:44] shown in presentation one where we use three different tools to strip the outside part of
[04:48] the cable before we get to the stripping process we're going to have to remove the outside PVC
[04:54] remember it could be white could be red and it can be orange or it could be non-existent to be
[04:58] bare we talked about all of those in the first presentation press reasonably hard with our
[05:03] knife as we go around and then we'll strip off this part here depend on how sharp my knife is
[05:12] okay strip that down to there and hopefully I'll be out of popping to the bin underneath me
[05:20] okay so we want it fairly straight so we've got a straightening tool perhaps show that in
[05:24] a different video presentation how to keep these straight but wound this off the drum
[05:28] and that's reasonably straight well we don't want it to as great big kinks in it when using the
[05:33] rotary stripper so we're ready to go but the one thing we always tend to forget is that little bit
[05:38] of lubrication so we're going to lubricate this up a little bit so if we take our lubrication just a
[05:44] little bit on your finger and we're going to run it down here okay we're going to run it down here
[05:51] so I'm gonna put my damn body on next you can choose - or not - it's up to you but I'm gonna put
[05:55] it on next they can be a bit tricky because aware of the actual compression olive sits so let's undo
[05:59] the gland body and let's hopefully it will slide it on these can be a little bit tricky to slide on
[06:05] slides on compression olive next which tend to drop I get that one and we slide that down
[06:11] followed by the actual body itself like so if you find it difficult to get it on just check
[06:16] the end these have been sawn actually - a round shape sometimes you think it's round if it's been
[06:21] crushed in any way these can be difficult to get on so that's approximately the amount we're going
[06:25] to strip back we've obviously got the lubrication on and attempt to use my rotary stripper
[06:31] so let's just remind you what you do with that so we put it on like so and we have it facing
[06:39] the actual blade itself so the cable is behind the blade okay what people tend to do and the
[06:45] learners that sit in watching it here will say they did it they had it where it was actually
[06:49] in front so they had it so like that so I was in front of the blade you want it behind the blade
[06:55] so if I come back a little bit stick in like so and then this little vice we want it just to clamp
[07:01] down move freely but obviously when I lift it forward we don't expect it to fall off so it will
[07:08] freely move but not drop off but just confirm that again the cable is behind the actual blade itself
[07:16] we can need a pair of pliers next so if I nip to my toolbox I should find I've got a pair of pliers
[07:22] okay and what we did in the previous presentation exactly the same we're going to
[07:25] run the rotary stripper down and hopefully the bin below me will catch
[07:30] most of the actual debris itself so let's move that out of the way because I wanna do it full of
[07:33] debris I'm not gonna see now is the white compound which is magnesium oxide okay coming out of there
[07:48] so here we go so press a little bit firm start it off take our tail
[07:57] and we're going to go like that I think that exactly same as we did before
[08:01] so I'm doing it over a bin and fold it out of the way you can go again
[08:11] so like so we go again just try and keep the conductors as straight as you can you
[08:18] might find at this stage you just want to trim it back done go again keep going down
[08:41] we go should be relatively easy choice in a previous video presentation just more tricky
[08:47] for me because I'm trying to keep out of the way right we're going to stop it at that point there
[08:50] so come down to our pliers that are squared off and we're going to just bring it off hopefully so
[08:58] and just remove that the trick i've got my conductors are super straight that's the one thing
[09:04] that we tend not to do so after volleying all the bottles on the floor one of my audience members
[09:09] who's just add a little telling off off camera you might have found a dissolve or a slide through
[09:13] there so we've actually now got a conductor so reiterate to you that these are super straight
[09:18] so I've kept them super straight I'll perhaps show you a technique at some point on how to straighten
[09:21] them if you don't have them straight so now we've got a limited amount of time in order to put the
[09:26] actual pot and seal on I said to you before that there is a thread in here a self-tapping thread
[09:32] that will tap its way onto here so it will tap its way onto there so we're going to put this into
[09:37] position and then I've got a choice of tools in what to get it on now I can start it off perhaps
[09:42] get me on nice and square perhaps even started off with my hand like so I can feel that you can hear
[09:47] it squeaking on to there could take my pliers if I wanted to in order to lock that round off could
[09:53] use a pair of pliers or I could use a potting tool so let's have a look at the potting tool next
[09:57] so I've got a potting talk while using a pair of pliers to extend it down I can't certainly can't
[10:01] do in my hands now when I was using a pair of pliers but just to show you the potting
[10:04] tool itself effectively is just a little clamp there's a clamping section here and we can only
[10:09] go into one way into the actual onto the top of the pot itself goes onto the top of the pot
[10:14] loosen it back off and then what you end up doing is just clamping down on to the actual base of it
[10:19] there so I've got it and then you just use it to actually tighten it up to make it easier
[10:25] if you just fold it obviously it gives you a little bit more leverage in order to tighten it on
[10:29] now like so I'm not going to use that now I'm just going to still use my pair of pliers for the time
[10:34] because it just be easier to show you what we're trying to do is get it so the actual copper of the
[10:40] conductor just pops into the actual pot itself it doesn't come all the way in it just pops itself in
[10:47] there a little bit so I am probably 2 or 3 turns away from being in the right position so my pliers
[10:56] and I'll check again I'll look in care with your eyes when you start
[10:59] looking in here don't poke it into your actual eyes itself a little bit further
[11:05] and I'm just going to go and then until I'm happy I like it a fraction short of being all the way in
[11:12] so it's got really tight now have a little look in there yeah one quarter of a turn more
[11:19] okay so we've got that now into position so we're just about coming level with the threaded section
[11:26] of the actual pot itself I like it a fraction shorter than going in rather than the fraction
[11:32] further than going in we've now got to remove all the magnesium oxide that's in here is debris
[11:37] okay so we just give it a little tap this can be a little tap with the plyers
[11:42] in order to empty that out what we don't want to start doing as we said before we start
[11:47] blowing into the end here so you might end up spitting in here and introducing moisture
[11:52] remember moisture in the air could be being drawn into here because it's hygroscopic so
[11:56] you've got a limited amount of time in order to seal this end so let's look at sealing the end
[12:02] next so let's take our actual disc or cap just move our conductor gently apart and then just
[12:10] drop those on to there I've got my glasses on so I'm using the force let's just do that
[12:16] move it into a better position so I can show you a little easier so just move them apart
[12:23] the actual cap on itself like so and what I want to do then is just bring it down into position
[12:31] so I don't want to twist it now so I need to look in there and keep them parallel with each other so
[12:35] I'm gonna bring it down into position and their little little check in there like so and push it
[12:41] down so it's in the what will be effective it's finished in position on top of the pot itself
[12:46] if I twist it now the conductors will twist together if I push it to one side it will
[12:50] touch the outer part of the cable being the earth and therefore providing the CPC for
[12:55] the actual circuit it will give you a short to earth so it's deadly important at this stage
[13:01] that you make sure when you're looking there they're not touching each other you want to see
[13:06] that they're not touching each other and they're certainly not touching the outside either because
[13:11] well either have a short circuit or a short to earth so next what we're going to do is not pull
[13:16] that back any further I've seen it in other video presentations where they pull it back miles now
[13:20] I like to keep this as close as I can before I put my compound in from one side a little bit
[13:24] at a time and I put that into the centre of the V section so I don't punch it in from this side
[13:30] pushing the conductor's together I will push it in from the middle of the V so I want it to go
[13:35] down there in the middle of the V let's look at that next so I've got my compound now it's really
[13:40] important especially in a related to a workshop we ended up laying that on the metal bench which has
[13:44] metal filings on it and then we end up punching that actually into the end of the pot oh now make
[13:49] it after your conductor so be careful when you put it down that you'll actually reseal it and
[13:53] make sure it's pretty malleable lots of colleges leave these for a year or so before they get
[13:58] them back out again and if it's a little bit too firm it can be really tricky to make off the pot
[14:02] with clean hands as well just open it up a little bit and as I said before I want to send
[14:07] it through the center of that V a tiny bit at a time so I'm just going to punch a little bit in
[14:12] at a time so I'm filling up from the centre of that V so I'm trying to fill the middle section
[14:17] up a little bit at all and people tend to go mad and start putting too much in so we're trying to
[14:22] overfill it from one side so by over filling it from this side you punch the air out from the
[14:27] other side stop in an air pocket in there when you seal it which eventually over time can break down
[14:32] so a little bit over time so I'm just going to keep going with that a little bit at a
[14:37] time it's going to take a while for you to do it just keep going a little bit at a time
[14:45] so I'm just going to pull back from the camera now and see what I'm doing remember I've got two
[14:48] problems I can't see what I'm doing is I'm not wearing my glasses and I'm showing the camera
[14:52] and not myself what's happening someone's gonna pull back so what I'm trying to show you there
[14:56] is that we're actually filling it in from one side ideally it's coming down the center of the V and
[15:01] we'll have some excess on one side as we punch it through on the other side so we start being
[15:06] a little firmer now when we push it in bring it back round again and be a little bit firmer
[15:12] as I'm just pushing it in a little bit at a time a little bit at a time and we continue this process
[15:19] on until we've overfilled the pot from this side and filled it from the other side notice I've
[15:24] still got loads of it left you should be able to make at least three ends out of one of these
[15:28] least three and we're going to overfill it so I'm just gonna pull back again and see where we are
[15:36] okay then so we've continued to fill it up so we've filled it up so hopefully if I can spin
[15:40] it round you can see that we're overly filled up okay so we've filled from both sides we've
[15:46] kept the cap in the same position we don't want to twist it now as we put it down we want to put
[15:51] it straight down on top of the conductor's and hopefully some excess compound will
[15:55] leak out of the sides so we're gonna pull that straight down on top using our fingers
[16:02] like so no twisting now because obviously you'll just twist the conductor's together inside
[16:06] take your finger take off some of the excess that's no good so don't put it back on the stick
[16:11] smooth it out of the way so we're there and just make sure it sits comfortably on top of the actual
[16:16] pot itself so I'm just checking it just sits on there and then we're going to use our crimping
[16:22] tool in other words to force down this cap and pin it in three positions on to the actual pot itself
[16:29] things that would be very careful of it is that you don't start twisting this okay we ended on a
[16:34] forward stroke so when we tightened it on the pot we ended on a forward stroke because the thread
[16:39] ends there if we go on too far and back you end up having a thread that makes this loose that is rock
[16:44] solid on there and that's another mistake that learners can make when they're doing it they go
[16:49] too many threads on and half a thread back the pot becomes a loose causes you an issue so set the the
[16:54] cap or the disc directly on top of the actual pot itself time to get the crimping tool out
[16:59] so next the crimping tool they've got three spikes on it those three spikes gonna make three dents on
[17:04] the actual pot to hold this cap into place looks like so I've wound it back fully and we're going
[17:09] to insert it in like let's get that into there so my conductors go through the center part of
[17:15] the vessel and now we clamp on now this is again important in a minute I'm going to clamp on to
[17:20] the pot which means I can move the pot left or right in other words start twisting it again
[17:26] if I twist it again with the conductor's held in place it will twist the conductor's causing you a
[17:30] problem so this is a bit again once you've clamped on to here you haven't got to twist the pot again
[17:35] so let's wind it down gently into position making sure it sits in the right place so down we go all
[17:45] the way down and then we're going to look at not spinning the cable in any way because obviously
[17:51] we'll start twisting the conductors so down it goes I've got it into a reasonably firm position
[17:59] like so so we're clamped into position so now the tendency is to start moving the brass part of this
[18:04] around which ends up twisting the pot we don't want to do that hold that dead still do only the
[18:10] clamp so the clamps coming down the pot is not moving and hopefully what happens is a load of
[18:16] excess compound leaks out the side I love it when it shoots up the actual plastic teats effectively
[18:23] of it so that's as far as I'm get it down super tight we come back out again let's see where
[18:30] we've leaked to so the compound if there's too much compound in that will leak out the sides
[18:36] there we go there okay so let's see what we've got here a little bit excessive leakage they've
[18:43] removed it I do like it sometimes it's sometimes shoots up the actual spouts there that's a really
[18:46] nice feeling when that happens so it's lovely set on there brilliantly it's dead in its dead flat
[18:52] probably difficult to see on the actual camera it's actually put
[18:55] three little Dinks in it to hold actually on those of those three spiked marks
[19:01] so maybe you can just see that one there a small little indent in three positions that holds that
[19:06] cap into position it's fully down so I can't move that cap around when students are doing
[19:11] they don't get it on enough they'll be able to move the cap around so that's the end sealed up
[19:16] requires us to put on some sleeve in and they'll intended for the conductor's during testing
[19:21] we've got to confirm that that end hasn't gone down by using an insulation resistance tester
[19:25] next so let's test this first end before we even concentrate on doing the second end
[19:29] so this stage it requires you to go all the way down to where the other end of the cable
[19:33] is remember you'll be done your first fix you've installed your cable secured it to the fabric of
[19:37] the building and then you're looking at second fix making the ends off okay and you can see that this
[19:42] end has been cut with a pair of pliers or side cutter so before you test it you'll need to use
[19:47] a hacksaw and cut this end off so when we do that off camera I'm gonna go back to a circular end
[19:52] and we'll have a look around so now my end has been cut with a hacksaw it's worth looking in
[19:56] there check there's no copper spikes going in touching the conductors or each other it's nice
[20:01] and clean perhaps we don't want to spend too much time rubbing our finger over the top of it
[20:05] but we just need to visually confirm that the conductors aren't touching each other or the
[20:09] outside so then what we do is we're back at our original end and we can now perform an insulation
[20:15] resistance test between the conductors and between the conductors together to the actual effectively
[20:20] the earth of the system so now it's a CPC provided by the sheath if we get a clear reading here that
[20:26] means that this end is correct and you can walk and make the other end off if for some reason
[20:30] there's an issue I'd always check the other end first but the likelihood is you've got a problem
[20:34] in your pot and at this stage you can need to take it back off come down a little bit further
[20:39] with the same technique for stripping and put a brand new pot brand new compound and brand new
[20:44] disc or cap onto the actual conductors themselves so lets get the insulation resistance tester out
[20:49] and see if Gaz has got it right in front of a live studio audience that also voted all their bottles
[20:53] to drink on the floor so the insulation resistance test is set onto the mega ohm scale okay and we're
[20:58] going to test this conductors you could test at 250 or 500 so I'm going to stick with that
[21:03] I'm sure if there's a reason to do it other way someone will comment below for me so I'm going to
[21:08] go first of all between my live conductors okay so making sure they don't touch each other i haven't
[21:12] insulated them yet that means to lay them yet so let's see if we can get a reading acceptable and
[21:17] that reading has gone off the scale greater than 999 megaohm so that's clear so let's put tests
[21:22] between our live conductors to what will be our protective conductor so we go in there and live
[21:28] conductors and we'll press and hold the test instrument and you can see we've got a reading
[21:33] climbing in mega ohms that's a fantastically high reading we've just snipped this cable off a drum
[21:39] there is a little bit of a chance that this end here has got a little bit of moisture in so I
[21:44] could cut that back further to see if it was a little bit of ingress of moisture in this end from
[21:48] last week so this is have been laying around and to see if we can get that up to a better reading
[21:53] remembering that six 700 mega ohms is a fantastic reading still with this end to go
[21:59] so let's let's cut this end off to see if we can prove a point to see if there was a little bit of
[22:03] moisture tracking across this end and retest again between the live conductors to earth so I've cut
[22:09] the end off again I've taken a little bit more off it so it's proved a really good point we go again
[22:14] and we can now see it's cleared okay I wasn't bothered about being 700 mega ohms
[22:19] knowing full-well don't want to made the other end off it'd be fine it's a considerably massive
[22:23] number and not an issue to me but we're just taking a little bit more off the other end the
[22:26] other end being the one that's obviously been left for a while but be careful now because it can have
[22:30] the capacitive effect mineral insulated cables so you have to discharge it so in order to do that
[22:36] the longer the runs the more charge it will hold is that you short the conductors together like
[22:41] they were and then you take the conductors and you short them back to earth with obviously not
[22:46] touching them so it touch that to earth touch that also don't here sometimes you see it spark
[22:52] okay we have in there but you can hold a charge in there so be very careful just show you a trick to
[22:57] try and straighten the conductors as well so if you had a conductor you needed to straighten out
[23:02] hold on nice and tightly to it and you just pull it okay it will straighten out those
[23:05] conductors so hold it on the tip and just pull it and we can get those conductors considerably
[23:11] straighter than there were before just requires us now to actually over sleeve these with the
[23:17] black sleeve in so we've got some here and then we'll identify and when we get to the other end
[23:22] made off you'd identify one as a line and one as a neutral probably going to do that in this video
[23:26] demonstration but just show you how you would do that at one end of the cable okay you would
[23:30] actually short this down to earth you go to the other end and you measure between one conductor
[23:36] to the sheath which is providing the CPC when you found that conductor you could identify as say
[23:41] the neutral or the line whichever you chose the other one wouldn't be down to effective you down
[23:46] to earth then of course you can identify that as the other conductor a simple case of putting the
[23:50] black sleeve in on and then for us identifying it with blue or brown so so blue or brown sleeve in
[23:58] in order to identify the conductors on top of that but I would put that one on first
[24:02] so that's pretty much a quick whistle stop tour live in front of my audience of how to make off
[24:08] one end you repeat the process for the other end I recommend after you've done your first end you
[24:12] speak to your instructor so your instructor can give you some feedback make sure it's tested out
[24:16] correctly etc then we can work on the second end getting the correct length the measurement will be
[24:20] some stuff that we'll cover also in the workshop pots nice and tight as well and we're ready now
[24:26] in order to go into our enclosure once we've made off the other end of the required length so almost
[24:32] my last video shot one day before effectively my students leave because of covid 19 I hope
[24:39] this video will help them in the future and if you've watching this helped you then that's good
