# Smoke Alarm Essentials: Where to use each type
# https://www.youtube.com/watch?v=n3wRQTaa9w0

- In this Q&A video, we're going to answer the question, what are the different types of detector on a fire alarm system, and where should I install them? Now, just before we explain the answer to this question, please be aware that this video is one of a series that we've made on the subject of fire alarms. They can be viewed individually, or you can click the link in the description below to view them as part of a free online training package to help you with your CPD and receive a certificate to prove you've completed the course. Now, we often incorrectly refer to this type of device from BG Electrical as a smoke alarm, and we'll even see it on pre-printed labels on consumer units. However, to call 'em that is a little misleading, as the alarm part of this device is only one function. The other function is the detection of what's causing the problem in the first place. So, what exactly do these devices detect? Well, there's four different things that can be detected that may give evidence of a fire breaking out. These four things are smoke, heat, combustion gas or carbon monoxide and flame. Now, in a domestic setting, which is what we've been mainly covering in this presentation, we usually use the first three of these, as flame detection is a fairly specialized bit of kit that detects the infrared and or UV radiation given off from a quickly developing blazing, flaming fire, rather than a smoldering one. So, going back to the first point on our list we've got smoke detectors. These are broken down into two further subcategories, these being Ionization and Optical Smokes. An ionization smoke has a small chamber with a circuit wired to it, so that there is an electrode at either end. If this was just left to its own devices, no current would flow through it and the circuit would be open. However, this chamber is filled with radiation from a small amount of radioactive material, usually americium-241. This radiation ionizes or adds subatomic particles to the air in the chamber, which allows current to flow through it. If smoke from a fire enters this chamber, the ionization is reduced and the current finds it harder to flow. This lower flow of current is a signal to the detector that there is smoke in the chamber, and the alarm is triggered. This type of detector is more responsive to the relative abundance of very small particles that a flaming fire will produce. However, a low smoldering, still very dangerous fire produces larger smoke particles, and the ionization detector is much less responsive to these. Therefore, this type of detector is less responsive to this type of fire. Because of this, the ionization detector is far less common than it used to be, and indeed, many manufacturers either no longer make one or have never produced one. These devices from BG Electrical only come in the other form of smoke detection, which is Optical. So how do these work? Well again, inside the detector there's a small chamber with a light source on one side of it. Sitting off to another side at an angle to the light source is a photocell. Under normal operating conditions when there's no smoke entering the light chamber, the light hits the far side of the chamber, is absorbed and the photocell isn't triggered. If however, large particles of smoke from a smoldering fire, which is the most common type of domestic fire, enter the chamber, the light bounces off the smoke particles, hit the photocell, which is then activated and in turn triggers the alarm. This type of fire detection is eminently suitable for most spaces in a domestic setting, except for one key area of risk. It's very important to try and avoid triggering false alarms on a system for two main reasons. The first is that if an alarm is constantly going off when there is no fire, it may lead the occupant to disconnect the detector meaning that there's no alert system in place should an actual fire occur. Also, it can lead to a situation where the person has heard the alarm so much when there is no fire, that in the event of a real blaze starting, the alarm is passed off as another false start and simply ignored. One way to avoid a false alarm is by using heat detectors in areas where a smoke detector could be incorrectly triggered. The classic area for this is in the kitchen. If you're incredibly fussy about how you eat your toast, like a close female relative of mine whose name rhymes with Mrs R, then it may be that you often end up slightly overdoing the toast, which can lead to smoke, which would trigger a smoke detector if one was installed in the kitchen. Therefore, if your fire detection system is of a category that would require a detector in the kitchen, then instead of a smoke detector you would install a heat detector instead. Heat detectors for alarm systems are one of two types. These being fixed temperature and rate of rise. As the name would suggest, a fixed temperature detector will be triggered if the temperature at the detector goes above a certain level. This is generally 58 degrees C. This is achieved by means of a thermistor mounted in the detector. As the temperature of the thermistor changes, its resistance changes value, and once this resistance reaches a certain value, it will then trigger the electronic circuit and sound on the alarm. A rate of rise detector works a little differently. It has two thermistors in the head. One of these measures the ambient temperature in the room, and the second one monitors the radiant or convective heat. The alarm is triggered in this case when there is a certain difference in value between the two thermistors, as this would indicate a specific difference in temperature meaning that a fire had broken out in the kitchen. The final type of detector we'll consider in this video is a carbon monoxide detector. Now, there's a couple of really important points to consider with this type of device. The first is they fall into two different categories. Snags and Solutions Book Five published by the NICEIC speaks of carbon monoxide warning detectors and carbon monoxide fire detectors. "A carbon monoxide warning detector is used to detect carbon monoxide that's given off from fuels not being properly burnt," in things like boilers, gas fires and so on. This type of detector will comply with BS EN 50291 and the "Practical Guide to Grade-D Fire Alarm Systems" published by Docs-Store makes the point that, "Devices conforming to BS EN 50291 should not be used in a fire detection and fire alarm system conforming to BS 5839-6." The NIC Snags and Solutions book also states that, "Carbon monoxide warning detectors therefore should not not be connected to a fire detection and fire alarm system." So this device from BG Electrical that complies with BS EN 50291-1 is classed as a carbon monoxide warning detector, and could be used to detect CO from a faulty, fuel burning appliance. It is physically able to be connected to a fire detection system consisting of smoke and heat detectors, but to properly comply with BS 5389-6, you shouldn't do that. The reason for this is how the occupier is supposed to respond to the alarm. If the CO detector is triggered, it would sound all the alarms in the property and it would be difficult for the resident to know how to respond. After all, a faulty appliance giving off CO will need a very different reaction to a fire caused by an unsupervised lit candle or an electrical fault. The CO detectors, however, could be wired on their own separate circuit, and if there's a need to provide detection for say a boiler and a gas fire, then they could be interconnected with each other, but not to the rest of the system. That way, if they're triggered, only the alarms on those devices would sound, allowing the occupier to take the correct, relevant course of action. The other type of carbon monoxide detector mentioned in the NIC Snags and Solutions book is the carbon monoxide fire detector. These operate in a slightly different way to carbon monoxide warning detectors, and will detect carbon monoxide from smoldering fires and fires in which the rate of burning is controlled by the supply of air. However, BS 5839-6 makes this point in clause 12 E, "Carbon monoxide fire detectors or multi-sensor detectors incorporating a carbon monoxide sensor, should not be used within premises unless, the detectors are incorporated within a Grade A system, and there is a high likelihood that the system will be subject to periodic maintenance by a competent person at periods not exceeding 12 months, or a fault warning is given to indicate the need to replace the electrochemical cell of the detector before it reaches the end of its anticipated life." As we've said, these CO detectors from BG Electrical are carbon monoxide warning detectors rather than fire detectors, and so we would never use them in place of a smoke detector. However, reassuringly, they do have an end of life fault warning, and so are suitable for use in a domestic setting for detecting CO produced by faulty, fuel burning appliances. So, those are the different kinds of fire detection, but where should they be positioned in properties? Well, it depends on what category of alarm you're installing. Let's look at our typical three bed, two story property, starting with an LD3, which is the most basic level of protection you'd need to protect the escape routes. And so you'd put smoke detectors and alarms in the hallway and landing so that a fire in any room leaking smoke into these spaces would trigger the alarm, and help the occupiers to evacuate safely. For a Class LD2 system, you'd still need the detectors in the hall and landing as previously, but if you remember from the previous video in this series you'd also need to provide detection to all rooms or areas that present a high fire risk to occupants. This would include the kitchen, as this is where most house fires start, but as we've already discussed, using a smoke detector in this space could lead to false alarms and so a heat detector would be the natural choice here. We'd also need to protect the principal habitable room, most likely the lounge, as it's from here that most fatal house fires break out, and smoke detection would be the most appropriate here as the chances of false alarms are small. In a previous video in this series we looked at table one of BS 5389, which is reproduced in the "Electrician's Guide to Fire Detection and Fire Alarm Systems" published by the IET, and there's some notes to that table that help us to understand some other aspects of detector location. We find in note D, which relates to most areas where LD2 systems are required that, "A smoke detector should be installed in the principal habitable room. Where more than one room might be used as the principal habitable room, a smoke detector should be installed in each of these rooms. The detector in the principal habitable room, but not the kitchen, may alternatively be a carbon monoxide fire detector. However, consideration needs to be given to the potential for false alarms from a smoke detector in the lounge if a kitchen opens directly into or is combined with the lounge." Useful information to bear in mind there. Finally, the Class LD1 system means we'd need to provide detection to the escape routes, as in both the previous examples, but the requirement changes a little here and we need to provide detection to all rooms where a fire might start. So we're pretty much looking at all the rooms, including bedrooms and other reception rooms downstairs, but not toilets, bathrooms, and shower rooms. Note J of table one relates mainly to rented properties, and states that, "Detectors may normally be omitted from roof voids unless there are specific significant fire hazards such as gas boilers or electrical equipment for photovoltaic systems." It's worth noting the recommendation in the "Practical Guide to Grade-D Fire Alarm Systems," that "If a smoke is required in a loft, it should be an ionizing smoke or multi-sensor detector with drift compensation." Note N, which relates to individual dwelling units within the HMO comprising a single room which include cooking facilities, so bedsits, specifically in HMOs which are not one or two stories with no floor greater than 200 meter squared in area states that, "In individual bedsits, which include cooking facilities, a heat or multi-sensor fire alarm should be fitted. In the case of a multi-sensor fire alarm, the provision of an alarm silence facility would be beneficial." Although these types of detectors may be incorporated with the Grade A system of the communal areas of the HMO and therefore out of the scope of these videos, along with the further guidance found in notes O and R, which have further information on the types of detectors to use in certain spaces. So those are the different types of detectors available and where we should use them, but where exactly should we cite the detectors in the spaces once we know where they're to be installed? To find out, check out this video right here, or click the link in the description below to watch it as part of our free training package to help you with your CPD and receive a free certificate as well. All that remains in this video is to say thank you very much for watching.


[00:00] - In this Q&A video, we're going to answer the question,
[00:02] what are the different types of detector
[00:04] on a fire alarm system,
[00:05] and where should I install them?
[00:07] Now, just before we explain the answer to this question,
[00:09] please be aware that this video is one of a series
[00:11] that we've made on the subject of fire alarms.
[00:14] They can be viewed individually,
[00:15] or you can click the link in the description below
[00:17] to view them as part of a free online training package
[00:20] to help you with your CPD and receive a certificate
[00:23] to prove you've completed the course.
[00:25] Now, we often incorrectly refer to this type
[00:27] of device from BG Electrical as a smoke alarm,
[00:30] and we'll even see it
[00:31] on pre-printed labels on consumer units.
[00:34] However, to call 'em that is a little misleading,
[00:36] as the alarm part of this device is only one function.
[00:40] The other function is the detection
[00:42] of what's causing the problem in the first place.
[00:45] So, what exactly do these devices detect?
[00:47] Well, there's four different things
[00:49] that can be detected that may give evidence
[00:51] of a fire breaking out.
[00:52] These four things are smoke, heat, combustion gas
[00:55] or carbon monoxide and flame.
[00:58] Now, in a domestic setting, which is what we've been mainly
[01:00] covering in this presentation,
[01:02] we usually use the first three of these,
[01:04] as flame detection is a fairly specialized bit of kit
[01:07] that detects the infrared and or UV radiation given off
[01:10] from a quickly developing blazing, flaming fire,
[01:13] rather than a smoldering one.
[01:15] So, going back to the first point on our list
[01:17] we've got smoke detectors.
[01:18] These are broken down into two further subcategories,
[01:21] these being Ionization and Optical Smokes.
[01:25] An ionization smoke has a small chamber
[01:27] with a circuit wired to it,
[01:28] so that there is an electrode at either end.
[01:31] If this was just left to its own devices,
[01:33] no current would flow through it
[01:34] and the circuit would be open.
[01:35] However, this chamber is filled with radiation
[01:38] from a small amount of radioactive material,
[01:40] usually americium-241.
[01:43] This radiation ionizes or adds subatomic particles
[01:46] to the air in the chamber,
[01:47] which allows current to flow through it.
[01:49] If smoke from a fire enters this chamber,
[01:52] the ionization is reduced
[01:53] and the current finds it harder to flow.
[01:55] This lower flow of current is a signal to the detector
[01:58] that there is smoke in the chamber,
[02:00] and the alarm is triggered.
[02:02] This type of detector is more responsive
[02:03] to the relative abundance of very small particles
[02:06] that a flaming fire will produce.
[02:08] However, a low smoldering, still very dangerous fire
[02:11] produces larger smoke particles, and the ionization detector
[02:14] is much less responsive to these.
[02:16] Therefore, this type of detector is less responsive
[02:19] to this type of fire.
[02:20] Because of this, the ionization detector is far less common
[02:23] than it used to be, and indeed, many manufacturers
[02:26] either no longer make one or have never produced one.
[02:29] These devices from BG Electrical only come in the other form
[02:32] of smoke detection, which is Optical.
[02:34] So how do these work?
[02:36] Well again, inside the detector there's a small chamber
[02:38] with a light source on one side of it.
[02:40] Sitting off to another side at an angle
[02:42] to the light source is a photocell.
[02:45] Under normal operating conditions
[02:46] when there's no smoke entering the light chamber,
[02:48] the light hits the far side of the chamber,
[02:50] is absorbed and the photocell isn't triggered.
[02:53] If however, large particles of smoke from a smoldering fire,
[02:56] which is the most common type of domestic fire,
[02:58] enter the chamber, the light bounces off
[03:01] the smoke particles, hit the photocell,
[03:03] which is then activated and in turn triggers the alarm.
[03:06] This type of fire detection is eminently suitable
[03:08] for most spaces in a domestic setting,
[03:11] except for one key area of risk.
[03:13] It's very important to try and avoid triggering false alarms
[03:16] on a system for two main reasons.
[03:18] The first is that if an alarm is constantly going off
[03:20] when there is no fire,
[03:21] it may lead the occupant to disconnect the detector
[03:24] meaning that there's no alert system
[03:25] in place should an actual fire occur.
[03:27] Also, it can lead to a situation where the person
[03:30] has heard the alarm so much when there is no fire,
[03:32] that in the event of a real blaze starting,
[03:35] the alarm is passed off as another false start
[03:37] and simply ignored.
[03:39] One way to avoid a false alarm is by using heat detectors
[03:42] in areas where a smoke detector
[03:44] could be incorrectly triggered.
[03:46] The classic area for this is in the kitchen.
[03:48] If you're incredibly fussy about how you eat your toast,
[03:51] like a close female relative of mine whose name rhymes
[03:53] with Mrs R, then it may be that you often end up
[03:56] slightly overdoing the toast, which can lead to smoke,
[03:59] which would trigger a smoke detector
[04:01] if one was installed in the kitchen.
[04:02] Therefore, if your fire detection system is
[04:04] of a category that would require a detector in the kitchen,
[04:07] then instead of a smoke detector
[04:09] you would install a heat detector instead.
[04:12] Heat detectors for alarm systems are one of two types.
[04:15] These being fixed temperature and rate of rise.
[04:18] As the name would suggest, a fixed temperature detector
[04:20] will be triggered if the temperature
[04:22] at the detector goes above a certain level.
[04:24] This is generally 58 degrees C.
[04:26] This is achieved by means of a thermistor
[04:28] mounted in the detector.
[04:30] As the temperature of the thermistor changes,
[04:32] its resistance changes value, and once this resistance
[04:35] reaches a certain value,
[04:36] it will then trigger the electronic circuit
[04:38] and sound on the alarm.
[04:40] A rate of rise detector works a little differently.
[04:42] It has two thermistors in the head.
[04:45] One of these measures the ambient temperature in the room,
[04:47] and the second one monitors the radiant or convective heat.
[04:51] The alarm is triggered in this case
[04:52] when there is a certain difference in value
[04:54] between the two thermistors,
[04:56] as this would indicate a specific difference in temperature
[04:59] meaning that a fire had broken out in the kitchen.
[05:01] The final type of detector we'll consider in this video
[05:04] is a carbon monoxide detector.
[05:06] Now, there's a couple of really important points to consider
[05:09] with this type of device.
[05:10] The first is they fall into two different categories.
[05:14] Snags and Solutions Book Five published by the NICEIC
[05:17] speaks of carbon monoxide warning detectors
[05:20] and carbon monoxide fire detectors.
[05:23] "A carbon monoxide warning detector is used to
[05:25] detect carbon monoxide that's given off from fuels
[05:28] not being properly burnt," in things like boilers,
[05:30] gas fires and so on.
[05:32] This type of detector will comply with BS EN 50291
[05:36] and the "Practical Guide to Grade-D Fire Alarm Systems"
[05:39] published by Docs-Store makes the point that,
[05:41] "Devices conforming to BS EN 50291 should not be used
[05:45] in a fire detection and fire alarm system
[05:47] conforming to BS 5839-6."
[05:51] The NIC Snags and Solutions book also states
[05:54] that, "Carbon monoxide warning detectors therefore
[05:56] should not not be connected to a fire detection
[05:58] and fire alarm system."
[06:00] So this device from BG Electrical that complies
[06:02] with BS EN 50291-1 is classed as
[06:05] a carbon monoxide warning detector,
[06:08] and could be used to detect CO
[06:09] from a faulty, fuel burning appliance.
[06:12] It is physically able to be connected
[06:14] to a fire detection system consisting of smoke
[06:16] and heat detectors, but to properly comply
[06:18] with BS 5389-6, you shouldn't do that.
[06:21] The reason for this is how the occupier
[06:23] is supposed to respond to the alarm.
[06:26] If the CO detector is triggered,
[06:27] it would sound all the alarms in the property
[06:30] and it would be difficult for the resident
[06:31] to know how to respond.
[06:33] After all, a faulty appliance giving off CO
[06:35] will need a very different reaction to a fire caused
[06:38] by an unsupervised lit candle or an electrical fault.
[06:41] The CO detectors, however, could be wired
[06:43] on their own separate circuit, and if there's a need
[06:46] to provide detection for say a boiler and a gas fire,
[06:49] then they could be interconnected with each other,
[06:51] but not to the rest of the system.
[06:53] That way, if they're triggered, only the alarms
[06:55] on those devices would sound, allowing the occupier
[06:58] to take the correct, relevant course of action.
[07:01] The other type of carbon monoxide detector mentioned
[07:03] in the NIC Snags and Solutions book
[07:05] is the carbon monoxide fire detector.
[07:08] These operate in a slightly different way
[07:09] to carbon monoxide warning detectors,
[07:12] and will detect carbon monoxide from smoldering fires
[07:15] and fires in which the rate of burning
[07:16] is controlled by the supply of air.
[07:18] However, BS 5839-6 makes this point in clause 12 E,
[07:23] "Carbon monoxide fire detectors or multi-sensor detectors
[07:26] incorporating a carbon monoxide sensor, should not be used
[07:30] within premises unless, the detectors are incorporated
[07:33] within a Grade A system, and there is a high likelihood
[07:36] that the system will be subject to periodic maintenance
[07:39] by a competent person at periods not exceeding 12 months,
[07:42] or a fault warning is given to indicate the need to replace
[07:45] the electrochemical cell of the detector
[07:47] before it reaches the end of its anticipated life."
[07:50] As we've said, these CO detectors from BG Electrical
[07:53] are carbon monoxide warning detectors
[07:55] rather than fire detectors,
[07:57] and so we would never use them in place of a smoke detector.
[08:00] However, reassuringly, they do have an end of life
[08:03] fault warning, and so are suitable for use
[08:05] in a domestic setting for detecting CO
[08:08] produced by faulty, fuel burning appliances.
[08:11] So, those are the different kinds of fire detection,
[08:13] but where should they be positioned in properties?
[08:15] Well, it depends on what category of alarm
[08:18] you're installing. Let's look at our typical three bed, two story property,
[08:21] starting with an LD3, which is the most basic level
[08:24] of protection you'd need to protect the escape routes.
[08:27] And so you'd put smoke detectors and alarms in the hallway
[08:30] and landing so that a fire in any room leaking smoke
[08:33] into these spaces would trigger the alarm,
[08:35] and help the occupiers to evacuate safely.
[08:38] For a Class LD2 system, you'd still need the detectors
[08:41] in the hall and landing as previously,
[08:43] but if you remember from the previous video in this series
[08:45] you'd also need to provide detection to all rooms or areas
[08:48] that present a high fire risk to occupants.
[08:50] This would include the kitchen,
[08:52] as this is where most house fires start,
[08:54] but as we've already discussed, using a smoke detector
[08:57] in this space could lead to false alarms
[08:59] and so a heat detector would be the natural choice here.
[09:02] We'd also need to protect the principal habitable room,
[09:05] most likely the lounge, as it's from here
[09:07] that most fatal house fires break out,
[09:09] and smoke detection would be the most appropriate here
[09:12] as the chances of false alarms are small.
[09:15] In a previous video in this series
[09:16] we looked at table one of BS 5389, which is reproduced
[09:19] in the "Electrician's Guide to Fire Detection
[09:21] and Fire Alarm Systems" published by the IET,
[09:24] and there's some notes to that table that help us to
[09:26] understand some other aspects of detector location.
[09:29] We find in note D, which relates to most areas
[09:32] where LD2 systems are required that,
[09:34] "A smoke detector should be installed
[09:36] in the principal habitable room.
[09:38] Where more than one room might be used
[09:40] as the principal habitable room,
[09:42] a smoke detector should be installed in each of these rooms.
[09:45] The detector in the principal habitable room,
[09:47] but not the kitchen, may alternatively be
[09:50] a carbon monoxide fire detector.
[09:52] However, consideration needs to be given to the potential
[09:54] for false alarms from a smoke detector in the lounge
[09:57] if a kitchen opens directly into
[09:59] or is combined with the lounge."
[10:01] Useful information to bear in mind there.
[10:03] Finally, the Class LD1 system means we'd need to
[10:06] provide detection to the escape routes,
[10:08] as in both the previous examples,
[10:10] but the requirement changes a little here
[10:12] and we need to provide detection to all rooms
[10:14] where a fire might start.
[10:16] So we're pretty much looking at all the rooms,
[10:18] including bedrooms and other reception rooms downstairs,
[10:21] but not toilets, bathrooms, and shower rooms.
[10:24] Note J of table one relates mainly to rented properties,
[10:27] and states that, "Detectors may normally be omitted
[10:30] from roof voids unless there are specific
[10:32] significant fire hazards such as gas boilers
[10:35] or electrical equipment for photovoltaic systems."
[10:38] It's worth noting the recommendation
[10:40] in the "Practical Guide to Grade-D Fire Alarm Systems,"
[10:42] that "If a smoke is required in a loft,
[10:45] it should be an ionizing smoke or multi-sensor detector
[10:48] with drift compensation."
[10:50] Note N, which relates to individual dwelling units
[10:52] within the HMO comprising a single room
[10:55] which include cooking facilities, so bedsits,
[10:57] specifically in HMOs which are not one or two stories
[11:00] with no floor greater than 200 meter squared
[11:03] in area states that, "In individual bedsits,
[11:06] which include cooking facilities,
[11:07] a heat or multi-sensor fire alarm should be fitted.
[11:10] In the case of a multi-sensor fire alarm,
[11:12] the provision of an alarm silence facility
[11:15] would be beneficial."
[11:16] Although these types of detectors may be incorporated
[11:18] with the Grade A system of the communal areas of the HMO
[11:21] and therefore out of the scope of these videos,
[11:23] along with the further guidance found in notes O and R,
[11:26] which have further information on the types
[11:28] of detectors to use in certain spaces.
[11:30] So those are the different types of detectors available
[11:32] and where we should use them,
[11:33] but where exactly should we cite the detectors
[11:36] in the spaces once we know where they're to be installed?
[11:39] To find out, check out this video right here,
[11:41] or click the link in the description below
[11:42] to watch it as part of our free training package to help you
[11:45] with your CPD and receive a free certificate as well.
[11:49] All that remains in this video is to say
[11:51] thank you very much for watching.
