# Cable Lugs: They Look Right. They're Not.
# https://www.youtube.com/watch?v=rxOEQD9KaE8

This small piece of metal could be the most dangerous connection in your electrical installation. It's called a cable lug. You'll find them on switchgear transformers, motor drives, and high power distribution boards carrying hundreds, sometimes thousands of amps. And yet, many people treat them like a simple bit of hardware. You just crimp onto the end of a cable. But here's the problem. Cable lugs are anything but simple. Different cable constructions, conductor classes, crimp profiles, tooling systems, and international standards all have to line up perfectly. Get it right and you create a connection that can last for decades. Get it wrong and the result can be overheating, equipment failure, or even fire. At first glance, cable lugs all look pretty similar. Just a metal tube with a barrel for the conductor and a flat palm with a bolt hole to connect onto equipment like transformers, switch gear, and motor drives. They come in a huge range of sizes. Designed to handle everything from modest currents to the very highest power levels in electrical installations. At its simplest, the job of a cable lug is to connect a cable to a piece of electrical equipment. The barrel is crimped onto the conductor, compressing the strands together to form a solid electrical joint, and the palm allows that connection to be securely bolted onto the terminal of the equipment. In other words, the cable lug acts as the bridge between the flexible world of cables and the rigid terminals of electrical equipment. But despite looking simple, these connectors are anything but. Every part of the system has to match correctly for the connection to perform safely under load. So, in this video, we're going to break down everything electricians need to know about cable lugs. We'll look at the different types of cable lug, how they're manufactured, the crimp profiles used to connect them, and the mistakes that can turn a simple connection into a serious problem. Because once you understand how cable lugs really work, you'll never look at this small piece of metal the same way again. So, if cable lugs play such an important role in high power electrical systems, the next question is how are they actually made? Because although they look simple, a lot of engineering goes into this small component. Most cable lugs used in electrical installations are made from high purity electrolytic copper. Copper is chosen because it offers excellent electrical conductivity while still being soft enough to deform properly during crimping. The manufacturing process usually starts with a copper tube. From that tube, the lug is pressed and formed into shape. One end becomes the barrel where the conductor will be inserted. The other end is flattened to create the palm and a hole is punched through so the lug can be bolted onto equipment terminals or bus bars. Once the lug has been formed, it goes through an annealing process. This heat treatment relieves the stresses created during forming and softens the copper, making it far less likely to crack when high crimping forces are applied. After annealing, the lugs are typically tin plated. That thin coating of tin helps protect the copper from corrosion and ensures a reliable contact surface when the lug is bolted onto a terminal. So, while a cable lug might look like a simple piece of metal, it's actually a carefully manufactured component designed to deform in a very controlled way during crimping. And that deformation is exactly what creates the electrical and mechanical connection between the cable and the equipment. Of course, manufacturing a cable lug is only part of the story. For these connections to work safely in high power electrical systems, they also need to follow strict technical standards. One of the most widely recognised is the DIN compression cable lug defined in DIN 46235. These lugs are very tightly specified. The standard defines the dimensions of the lug, including the barrel length, palm thickness, and bolt hole size. It also defines the conductor cross-sections the lug is designed for. And these lugs can be used with single, multi stranded, and fine stranded conductors. But the standard goes even further than that. And if you look closely at a DIN lug, you'll see markings stamped along the barrel. These markings identify the conductor size and bolt size, but they also indicate the number of crimps required and where those crimps should be placed. So when the correct die and crimping tool are used, the installer knows exactly how many compression operations are needed and where to apply them. This level of definition helps ensure the connection can be installed consistently and repeatably. The downside is that DIN lugs tend to use more copper which can make them more expensive and their larger standardised dimensions can sometimes make them too bulky for compact equipment or confined installation spaces. But DIN is only one approach to achieving a reliable crimped connection. Alongside DIN compression lugs, another design is widely used in electrical installations. The tubular cable lug. At first glance, they look very similar to DIN compression lugs, but there are some important differences. Tubular lugs are typically shorter and their barrel dimensions are defined by the manufacturer rather than the DIN standard. Because they use less copper, they are generally more cost effective, which is one reason they are so widely used. Unlike DIN lugs, tubular lugs don't usually have crimp positions stamped onto the barrel. Instead, the correct number of crimps and the crimping profile are defined by the manufacturer's crimping system. In these systems, the cable lug, the crimping dyes, and the crimping tool are designed and tested together. That means the performance of the connection depends on using the correct combination of components from that system. It also means installers need to pay careful attention to matching the lug to the conductor type. For example, some manufacturers produce special cable lugs for fine stranded conductors. These lugs typically have a slightly larger barrel dimension to accommodate the flexibility of fine stranded conductors and often feature a fluted entry that makes it easier to insert the conductor without damaging the strands. You'll also see other variations depending on the application. Some lugs are designed with reduced palms allowing them to fit onto compact switch gear or terminals where space is limited. In other regions, installers prefer lugs with an inspection window in the barrel, which allows you to visually confirm that the conductor has been fully inserted before crimping. All of these variations form part of the manufacturer's system design, ensuring the lug is suited to the conductor and the installation environment. Regardless of whether the lug follows a dimensional standard or a manufacturer defined crimping system, what ultimately matters is how the connection performs once it's installed. That's where the international performance standard IEC 61238-1 comes in. This standard verifies that cable lugs and connectors can survive the kinds of stresses they will experience in real electrical systems. For example, connectors are subjected to mechanical pullout tests where force is applied to ensure the conductor cannot be pulled out of the lug. And this is the exact cable you've just seen in that test. And the interesting thing is the crimp is so strong, it wasn't that that failed. It's the individual strands of the conductor that have actually started to snap. They are also put through thermal cycling tests where current is passed through the connection repeatedly, heating it up and cooling it down hundreds of times to simulate years of operation in service. And for high power applications, connectors may also undergo short circuit current testing where extremely high currents are applied for a very short time. If the connection maintains stable electrical resistance and mechanical integrity, it passes the test. Now, to the untrained eye, all cable lugs appear similar, especially when you're selecting based on the size of the ball hole to fix the equipment and the cable conductor size that you're fixing to as well. But there of course are ways to cut corners and you may be tempted to choose a cheaper lug and manufacturers can skimp on a few things such as that annealing process to ensure that the lug deforms in the correct way and doesn't split or crack when it's crimped or perhaps they just focus in on the really expensive part and that is the amount of copper. So, in this bag here, I have 10 Klauke lugs for a 10 mm cable and an M8 bolt, and they weigh in at 61g. Very good. Now, I bought these on an online retailer again for 10 mm cable and an 8 mm bolt size, and they weigh in at a not so impressive 32g. So, half the amount of copper. So, whether you are using a DIN defined lug or a manufacturer's crimping system, the goal is the same. a connection that performs reliably and safely under load. Which brings us to the most critical part of the whole process, the crimp itself. Because regardless of the lug design, the quality of the connection ultimately depends on how the conductor and the lug are compressed together. Over the years, a number of different crimp profiles have been developed, each designed to apply pressure to the lug barrel in a particular way. You'll see types such as indent crimps, hexagonal crimps, quad point crimps, and notch crimps. But in modern electrical installations, two methods are used most frequently. Hexagonal crimping and indent crimping. Hexagonal crimping uses a six-sided die to compress the lug evenly around the conductor. As the die closes, the barrel of the lug is deformed uniformly, forcing the copper tightly around the conductor strands. To achieve the correct compression, hex crimping uses interchangeable dyes. Each die is matched to a specific conductor cross-section and lug size. So, selecting the correct dye is essential. These dies are typically used in manual or battery powered crimping tools which apply the high forces needed to deform the copper. Hexagonal crimping produces very consistent compression and is widely used for larger power cable lugs, particularly in DIN systems. Indent crimping works slightly differently. Instead of compressing the entire barrel, the tool forms one or more deep indentations in the lug. These indentations push the conductor strands tightly against the inside of the barrel, creating a secure electrical and mechanical connection. Some indent systems also use interchangeable dies. But many modern crimping tools use die-less crimping heads. These automatically adjust to the conductor size, allowing installers to crimp a range of cable sizes without changing dies. This can make indent systems particularly convenient for site work where multiple cable sizes are involved. But regardless of the crimp profile used, the goal is always the same. To compress the conductor and the lug so tightly together that they behave almost like a single piece of metal. When the crimping tool applies pressure, the copper barrel and the conductor strands plastically deform. This forces the metal surfaces into very close contact, reducing the air gaps between strands. At these high pressures, the copper surfaces begin to bond together at a microscopic level, a process often described as cold welding. The result is a very low resistance electrical connection with strong mechanical retention. In effect, the conductor strands and the lug are compressed into a solid mass of copper. It's worth understanding the basic process for making a crimped connection. For tubular cable lugs, the manufacturer's data will normally specify the number of crimping operations required. This depends on the size of the lug and the size of the dye being used. The first step is to select the correct size of die for the lug and the cable cross-section. Using the correct eye ensures the crimping tool applies the right amount of compression to deform the lug and conductor properly. Repairing the cable correctly is also important. The conductor should be stripped to the depth of the crimp barrel plus around 10%. That extra length allows for the fact that during crimping the lug will stretch slightly as the copper deforms. Once the conductor is fully inserted into the barrel, the crimping operation can begin. With hexagonal crimping, the first crimp is made furthest away from the cable entry near the palm of the lug. The remaining crimps are then applied progressively back towards the cable, spacing them evenly along the barrel. This ensures the compression is distributed along the lug and the conductor is held securely throughout the crimped section. The process for indent crimping is very similar. Once the conductor is fully inserted into the lug, the crimping operation can begin. When multiple indent crimps are specified, it's usually best to apply them on alternate sides of the barrel. This helps distribute the compression more evenly and prevents the lug from bending slightly during the crimping process. In both cases, the aim is to ensure the conductor is securely compressed along the length of the barrel, producing a strong electrical and mechanical connection. Of course, that's how the process should work. And when the correct lug, die, and crimping tool are used together, it's actually quite easy to produce repeatable, high quality crimps using a system approach. But start mixing things up. The wrong lug, the wrong die, or the wrong tooling, and problems can quickly start to appear. All of the crimps you can see on screen have something wrong with them. So, let's take a closer look. First up is under crimping. In this example, the wrong size die has been used, meaning the lug has not been compressed sufficiently. The result is a loose connection where the conductor can easily slip out of the lug. These kinds of mistakes are usually quite easy to spot because during the crimping process, the size of the dye is stamped into the side of the lug. That is until someone files the wings off the lug and covers it with heat shrink, making the problem much harder to detect. Next, we have over crimping. Here, a die that is too small has been used. In this case, a 185 square millimetre die applied to a 240 square millimetre cable and lug in both R series and DIN versions. The excessive compression forces extra copper out from the sides of the barrel, forming what are often called wings. At first glance, this might appear to be a very firm connection, but applying too much pressure can actually damage the conductor. The extreme deformation can break individual strands and the stretching effect can reduce the effective cross-section of the conductor. This can lead to increased resistance and heat buildup under load. In this next example, we have a d lug. The marking on the barrel shows that three crimps are required for this size of lug when using this crimping system. But only two crimps have been applied and they're also in the wrong locations along the barrel. This means the compression isn't distributed properly along the conductor and the lug. This DIN crimp also looks slightly different from the ones that we've shown so far. That's because it's designed for a special purpose, connecting aluminium conductors. Aluminium should never be joined directly to copper. When different metals are in contact, particularly in the presence of moisture, galvanic corrosion can occur, gradually degrading the connection. To prevent this, special aluminium to copper lugs are used. These typically contain a compound that excludes air and moisture from the crimped connection, and they can be crimped in the same way as standard DIN lugs. Using standard copper lugs with aluminium conductors is a surprisingly common mistake on site. At first, the crimp can appear mechanically sound and electrically acceptable, but over time, the joint can deteriorate, eventually leading to increased resistance, overheating, and equipment failure. Incorrect crimp position. This one's simple. The crimp is in the wrong place. It's been applied too close to the shoulder where the barrel meets the palm. That part of the lug isn't designed to be crimped. Instead of compressing the conductor, you're distorting the lug. The result, less grip on the conductor, poor compression where it matters, and a connection that's weaker than it looks. On site, many of these faults disappear under tape or heat shrink, but they haven't gone away. They're just waiting. And it might take months or even years before they show themselves. Now, all the mistakes you've just seen were made using the manufacturer's lugs and the manufacturer's crimping dies as part of a system. So, it's possible to make mistakes even when you have everything from one source. But now, let's throw in the lug with less copper that we saw earlier on. I'm going to take a crimp tool, which has got the exact dive for what we think is a 10 mm lug, but that's a Klauke 10 mm lug. So, I'm going to take our very competitively priced one. It's suitable for 10 mil cable. Straight away we can see we have an under crimp. It doesn't crimp to the right size. We're in the field. We've got a job to do. The next option we do is possibly drop down a size of crimp die. So instead of using the 10 mm, we opt for the six. It's certainly crimped. But you can see we've ended up with the famous wings. Then we take the correct components for this with the right lug and the right die and we get the crimp that we're looking for. Throughout this video, we've focused mainly on connections between cables and equipment using crimp lugs, as that's the most common application. But cable lugs are also used to join cables together, forming reliable inline connections. Most cable lugs are made from copper due to its excellent electrical conductivity. However, you'll also find lugs made from specialist materials for more demanding environments. For example, stainless steel lugs are used in marine or corrosive environments where resistance to corrosion is critical. And lugs made from nickel are used in high temperature applications where they can withstand temperatures of up to around 650° C. Cable lugs might be one of the cheapest components in a high current installation. But get them wrong and the consequences can be anything but small. Get them right and you've got a connection that will perform reliably for decades. If you want to test what you've learned, head over to our training portal, take the quiz, and grab your free CPD certificate. And remember, it's not just about the lug, it's about using the right system, the right lug, the right tooling, and the right knowledge. You'll find links in the description to the Klauke range of cable lugs and crimping tools. And if you want to go one step further, another related component to cable lugs are cable ferrules. They come with similar challenges, but very different requirements. You can learn more in our complete guide to cable ferrules which is on screen now.


[00:00] This small piece of metal could be the most dangerous connection in your electrical
[00:03] installation. It's called a cable lug. You'll find them on switchgear transformers, motor drives,
[00:08] and high power distribution boards carrying hundreds, sometimes thousands of amps. And yet,
[00:12] many people treat them like a simple bit of hardware. You just crimp onto the end of a cable.
[00:17] But here's the problem. Cable lugs are anything but simple. Different cable constructions,
[00:21] conductor classes, crimp profiles, tooling systems, and international standards all
[00:26] have to line up perfectly. Get it right and you create a connection that can last for
[00:30] decades. Get it wrong and the result can be overheating, equipment failure, or even fire.
[00:38] At first glance, cable lugs all look pretty similar. Just a metal tube with a barrel for
[00:43] the conductor and a flat palm with a bolt hole to connect onto equipment like transformers,
[00:48] switch gear, and motor drives. They come in a huge range of sizes. Designed to handle everything from
[00:54] modest currents to the very highest power levels in electrical installations. At its simplest,
[00:59] the job of a cable lug is to connect a cable to a piece of electrical equipment. The barrel
[01:04] is crimped onto the conductor, compressing the strands together to form a solid electrical joint,
[01:09] and the palm allows that connection to be securely bolted onto the terminal of the equipment.
[01:14] In other words, the cable lug acts as the bridge between the flexible world of cables
[01:19] and the rigid terminals of electrical equipment. But despite looking simple, these connectors are
[01:24] anything but. Every part of the system has to match correctly for the connection to perform
[01:28] safely under load. So, in this video, we're going to break down everything electricians need to know
[01:34] about cable lugs. We'll look at the different types of cable lug, how they're manufactured,
[01:38] the crimp profiles used to connect them, and the mistakes that can turn a simple connection into
[01:43] a serious problem. Because once you understand how cable lugs really work, you'll never look
[01:48] at this small piece of metal the same way again. So, if cable lugs play such an important role in
[01:53] high power electrical systems, the next question is how are they actually made? Because although
[01:58] they look simple, a lot of engineering goes into this small component. Most cable lugs used in
[02:02] electrical installations are made from high purity electrolytic copper. Copper is chosen because it
[02:08] offers excellent electrical conductivity while still being soft enough to deform properly during
[02:13] crimping. The manufacturing process usually starts with a copper tube. From that tube, the lug is
[02:19] pressed and formed into shape. One end becomes the barrel where the conductor will be inserted. The
[02:24] other end is flattened to create the palm and a hole is punched through so the lug can be bolted
[02:29] onto equipment terminals or bus bars. Once the lug has been formed, it goes through an annealing
[02:34] process. This heat treatment relieves the stresses created during forming and softens the copper,
[02:39] making it far less likely to crack when high crimping forces are applied. After annealing,
[02:45] the lugs are typically tin plated. That thin coating of tin helps protect the copper from
[02:49] corrosion and ensures a reliable contact surface when the lug is bolted onto a terminal. So,
[02:55] while a cable lug might look like a simple piece of metal, it's actually a carefully manufactured
[03:00] component designed to deform in a very controlled way during crimping. And that deformation is
[03:05] exactly what creates the electrical and mechanical connection between the cable and the equipment. Of
[03:10] course, manufacturing a cable lug is only part of the story. For these connections to work safely in
[03:15] high power electrical systems, they also need to follow strict technical standards. One of the most
[03:21] widely recognised is the DIN compression cable lug defined in DIN 46235. These lugs are very tightly
[03:29] specified. The standard defines the dimensions of the lug, including the barrel length, palm
[03:33] thickness, and bolt hole size. It also defines the conductor cross-sections the lug is designed for.
[03:39] And these lugs can be used with single, multi stranded, and fine stranded conductors. But the
[03:45] standard goes even further than that. And if you look closely at a DIN lug, you'll see markings
[03:49] stamped along the barrel. These markings identify the conductor size and bolt size, but they also
[03:55] indicate the number of crimps required and where those crimps should be placed. So when the correct
[04:00] die and crimping tool are used, the installer knows exactly how many compression operations
[04:05] are needed and where to apply them. This level of definition helps ensure the connection can
[04:10] be installed consistently and repeatably. The downside is that DIN lugs tend to use more copper
[04:16] which can make them more expensive and their larger standardised dimensions can sometimes make
[04:21] them too bulky for compact equipment or confined installation spaces. But DIN is only one approach
[04:27] to achieving a reliable crimped connection. Alongside DIN compression lugs, another design
[04:32] is widely used in electrical installations. The tubular cable lug. At first glance, they look
[04:37] very similar to DIN compression lugs, but there are some important differences. Tubular lugs are
[04:42] typically shorter and their barrel dimensions are defined by the manufacturer rather than the DIN
[04:47] standard. Because they use less copper, they are generally more cost effective, which is one reason
[04:53] they are so widely used. Unlike DIN lugs, tubular lugs don't usually have crimp positions stamped
[04:58] onto the barrel. Instead, the correct number of crimps and the crimping profile are defined by the
[05:04] manufacturer's crimping system. In these systems, the cable lug, the crimping dyes, and the crimping
[05:09] tool are designed and tested together. That means the performance of the connection depends on using
[05:14] the correct combination of components from that system. It also means installers need to
[05:19] pay careful attention to matching the lug to the conductor type. For example, some manufacturers
[05:24] produce special cable lugs for fine stranded conductors. These lugs typically have a slightly
[05:29] larger barrel dimension to accommodate the flexibility of fine stranded conductors and often
[05:35] feature a fluted entry that makes it easier to insert the conductor without damaging the strands.
[05:41] You'll also see other variations depending on the application. Some lugs are designed with reduced
[05:45] palms allowing them to fit onto compact switch gear or terminals where space is limited. In other
[05:51] regions, installers prefer lugs with an inspection window in the barrel, which allows you to visually
[05:56] confirm that the conductor has been fully inserted before crimping. All of these variations form
[06:03] part of the manufacturer's system design, ensuring the lug is suited to the conductor
[06:08] and the installation environment. Regardless of whether the lug follows a dimensional standard
[06:13] or a manufacturer defined crimping system, what ultimately matters is how the connection
[06:18] performs once it's installed. That's where the international performance standard IEC 61238-1
[06:25] comes in. This standard verifies that cable lugs and connectors can survive the kinds of
[06:30] stresses they will experience in real electrical systems. For example, connectors are subjected to
[06:35] mechanical pullout tests where force is applied to ensure the conductor cannot be pulled out of the
[06:40] lug. And this is the exact cable you've just seen in that test. And the interesting thing is the
[06:44] crimp is so strong, it wasn't that that failed. It's the individual strands of the conductor
[06:50] that have actually started to snap. They are also put through thermal cycling tests where current
[06:55] is passed through the connection repeatedly, heating it up and cooling it down hundreds of
[06:59] times to simulate years of operation in service. And for high power applications, connectors may
[07:05] also undergo short circuit current testing where extremely high currents are applied for a very
[07:10] short time. If the connection maintains stable electrical resistance and mechanical integrity,
[07:15] it passes the test. Now, to the untrained eye, all cable lugs appear similar, especially when you're
[07:20] selecting based on the size of the ball hole to fix the equipment and the cable conductor size
[07:26] that you're fixing to as well. But there of course are ways to cut corners and you may be tempted to
[07:32] choose a cheaper lug and manufacturers can skimp on a few things such as that annealing process to
[07:38] ensure that the lug deforms in the correct way and doesn't split or crack when it's crimped or
[07:44] perhaps they just focus in on the really expensive part and that is the amount of copper. So, in this
[07:50] bag here, I have 10 Klauke lugs for a 10 mm cable and an M8 bolt, and they weigh in at 61g. Very
[07:59] good. Now, I bought these on an online retailer again for 10 mm cable and an 8 mm bolt size, and
[08:06] they weigh in at a not so impressive 32g. So, half the amount of copper. So, whether you are using
[08:13] a DIN defined lug or a manufacturer's crimping system, the goal is the same. a connection that
[08:18] performs reliably and safely under load. Which brings us to the most critical part of the whole
[08:23] process, the crimp itself. Because regardless of the lug design, the quality of the connection
[08:28] ultimately depends on how the conductor and the lug are compressed together. Over the years,
[08:33] a number of different crimp profiles have been developed, each designed to apply pressure to
[08:37] the lug barrel in a particular way. You'll see types such as indent crimps, hexagonal crimps,
[08:42] quad point crimps, and notch crimps. But in modern electrical installations, two methods
[08:47] are used most frequently. Hexagonal crimping and indent crimping. Hexagonal crimping uses
[08:53] a six-sided die to compress the lug evenly around the conductor. As the die closes,
[08:58] the barrel of the lug is deformed uniformly, forcing the copper tightly around the conductor
[09:03] strands. To achieve the correct compression, hex crimping uses interchangeable dyes. Each die is
[09:08] matched to a specific conductor cross-section and lug size. So, selecting the correct dye is
[09:14] essential. These dies are typically used in manual or battery powered crimping tools which apply the
[09:19] high forces needed to deform the copper. Hexagonal crimping produces very consistent compression and
[09:25] is widely used for larger power cable lugs, particularly in DIN systems. Indent crimping
[09:30] works slightly differently. Instead of compressing the entire barrel, the tool forms one or more deep
[09:35] indentations in the lug. These indentations push the conductor strands tightly against the inside
[09:41] of the barrel, creating a secure electrical and mechanical connection. Some indent systems also
[09:46] use interchangeable dies. But many modern crimping tools use die-less crimping heads.
[09:52] These automatically adjust to the conductor size, allowing installers to crimp a range of
[09:56] cable sizes without changing dies. This can make indent systems particularly convenient for site
[10:02] work where multiple cable sizes are involved. But regardless of the crimp profile used, the
[10:07] goal is always the same. To compress the conductor and the lug so tightly together that they behave
[10:13] almost like a single piece of metal. When the crimping tool applies pressure, the copper barrel
[10:18] and the conductor strands plastically deform. This forces the metal surfaces into very close contact,
[10:24] reducing the air gaps between strands. At these high pressures, the copper surfaces begin to bond
[10:28] together at a microscopic level, a process often described as cold welding. The result
[10:33] is a very low resistance electrical connection with strong mechanical retention. In effect, the
[10:38] conductor strands and the lug are compressed into a solid mass of copper. It's worth understanding
[10:43] the basic process for making a crimped connection. For tubular cable lugs, the manufacturer's data
[10:49] will normally specify the number of crimping operations required. This depends on the size
[10:54] of the lug and the size of the dye being used. The first step is to select the correct size of
[10:59] die for the lug and the cable cross-section. Using the correct eye ensures the crimping tool applies
[11:04] the right amount of compression to deform the lug and conductor properly. Repairing the cable
[11:10] correctly is also important. The conductor should be stripped to the depth of the crimp barrel plus
[11:14] around 10%. That extra length allows for the fact that during crimping the lug will stretch slightly
[11:19] as the copper deforms. Once the conductor is fully inserted into the barrel, the crimping operation
[11:25] can begin. With hexagonal crimping, the first crimp is made furthest away from the cable entry
[11:30] near the palm of the lug. The remaining crimps are then applied progressively back towards the cable,
[11:35] spacing them evenly along the barrel. This ensures the compression is distributed along the lug and
[11:40] the conductor is held securely throughout the crimped section. The process for indent crimping
[11:46] is very similar. Once the conductor is fully inserted into the lug, the crimping operation can
[11:51] begin. When multiple indent crimps are specified, it's usually best to apply them on alternate sides
[11:57] of the barrel. This helps distribute the compression more evenly and prevents the
[12:01] lug from bending slightly during the crimping process. In both cases, the aim is to ensure the
[12:06] conductor is securely compressed along the length of the barrel, producing a strong electrical and
[12:10] mechanical connection. Of course, that's how the process should work. And when the correct lug,
[12:15] die, and crimping tool are used together, it's actually quite easy to produce repeatable,
[12:20] high quality crimps using a system approach. But start mixing things up. The wrong lug,
[12:25] the wrong die, or the wrong tooling, and problems can quickly start to appear. All of the crimps you
[12:31] can see on screen have something wrong with them. So, let's take a closer look. First up is under
[12:36] crimping. In this example, the wrong size die has been used, meaning the lug has not been compressed
[12:41] sufficiently. The result is a loose connection where the conductor can easily slip out of the
[12:45] lug. These kinds of mistakes are usually quite easy to spot because during the crimping process,
[12:50] the size of the dye is stamped into the side of the lug. That is until someone files the
[12:56] wings off the lug and covers it with heat shrink, making the problem much harder to detect. Next,
[13:01] we have over crimping. Here, a die that is too small has been used. In this case, a 185 square
[13:08] millimetre die applied to a 240 square millimetre cable and lug in both R series and DIN versions.
[13:15] The excessive compression forces extra copper out from the sides of the barrel, forming what
[13:20] are often called wings. At first glance, this might appear to be a very firm connection,
[13:24] but applying too much pressure can actually damage the conductor. The extreme deformation can break
[13:30] individual strands and the stretching effect can reduce the effective cross-section of the
[13:34] conductor. This can lead to increased resistance and heat buildup under load. In this next example,
[13:40] we have a d lug. The marking on the barrel shows that three crimps are required for this size of
[13:46] lug when using this crimping system. But only two crimps have been applied and they're also in
[13:51] the wrong locations along the barrel. This means the compression isn't distributed properly along
[13:56] the conductor and the lug. This DIN crimp also looks slightly different from the ones that we've
[14:01] shown so far. That's because it's designed for a special purpose, connecting aluminium conductors.
[14:06] Aluminium should never be joined directly to copper. When different metals are in contact,
[14:11] particularly in the presence of moisture, galvanic corrosion can occur, gradually degrading the
[14:16] connection. To prevent this, special aluminium to copper lugs are used. These typically contain
[14:21] a compound that excludes air and moisture from the crimped connection, and they can be crimped in the
[14:27] same way as standard DIN lugs. Using standard copper lugs with aluminium conductors is a
[14:32] surprisingly common mistake on site. At first, the crimp can appear mechanically sound and
[14:37] electrically acceptable, but over time, the joint can deteriorate, eventually leading to increased
[14:43] resistance, overheating, and equipment failure. Incorrect crimp position. This one's simple.
[14:48] The crimp is in the wrong place. It's been applied too close to the shoulder where the barrel meets
[14:53] the palm. That part of the lug isn't designed to be crimped. Instead of compressing the conductor,
[14:58] you're distorting the lug. The result, less grip on the conductor, poor compression where
[15:02] it matters, and a connection that's weaker than it looks. On site, many of these faults
[15:07] disappear under tape or heat shrink, but they haven't gone away. They're just waiting. And it
[15:11] might take months or even years before they show themselves. Now, all the mistakes you've just seen
[15:15] were made using the manufacturer's lugs and the manufacturer's crimping dies as part of a system.
[15:21] So, it's possible to make mistakes even when you have everything from one source. But now, let's
[15:26] throw in the lug with less copper that we saw earlier on. I'm going to take a crimp tool, which
[15:32] has got the exact dive for what we think is a 10 mm lug, but that's a Klauke 10 mm lug. So, I'm
[15:38] going to take our very competitively priced one. It's suitable for 10 mil cable. Straight away we
[15:43] can see we have an under crimp. It doesn't crimp to the right size. We're in the field. We've got a
[15:48] job to do. The next option we do is possibly drop down a size of crimp die. So instead of using the
[15:53] 10 mm, we opt for the six. It's certainly crimped. But you can see we've ended up with the famous
[15:59] wings. Then we take the correct components for this with the right lug and the right die and we
[16:05] get the crimp that we're looking for. Throughout this video, we've focused mainly on connections
[16:10] between cables and equipment using crimp lugs, as that's the most common application. But cable lugs
[16:15] are also used to join cables together, forming reliable inline connections. Most cable lugs are
[16:21] made from copper due to its excellent electrical conductivity. However, you'll also find lugs made
[16:27] from specialist materials for more demanding environments. For example, stainless steel lugs
[16:32] are used in marine or corrosive environments where resistance to corrosion is critical. And
[16:37] lugs made from nickel are used in high temperature applications where they can withstand temperatures
[16:42] of up to around 650° C. Cable lugs might be one of the cheapest components in a high
[16:48] current installation. But get them wrong and the consequences can be anything but small. Get
[16:53] them right and you've got a connection that will perform reliably for decades. If you want to test
[16:58] what you've learned, head over to our training portal, take the quiz, and grab your free CPD
[17:03] certificate. And remember, it's not just about the lug, it's about using the right system, the right
[17:08] lug, the right tooling, and the right knowledge. You'll find links in the description to the Klauke
[17:12] range of cable lugs and crimping tools. And if you want to go one step further, another related
[17:18] component to cable lugs are cable ferrules. They come with similar challenges, but very different
[17:23] requirements. You can learn more in our complete guide to cable ferrules which is on screen now.
