# Surge Protection Devices - Part 2
# https://www.youtube.com/watch?v=-ehw6uZOOfw

hello I'm JW this time surge protection devices again now this time have a look at this thing and also take it one of these parts see what's contained inside and how these things actually work and how they connect to the electrical installation now these particular came from China only it costs a few dollars so of course that's why I got those so we can pry them apart without wasting huge amounts of money on more expensive ones but basic principles of course aren't gonna be the same regardless whether it's this cheap one or a more reputable brand now previously we had looked at service protection and why you might want to use it and this here is a typical example of a sort of thing you might fit into a consumer unit small-scale single phase installation now it's got three connections here line neutral and the earth or potato conductor at the bottom so it does connect between all three conductors now so before that is important because a transient over voltage or a surge can occur between any combination of these so line and neutral neutral and the earth or even packed line and earth so you do need to connect between all three now this thing basically comes with a outer frame like this just clipped on the usual rail in your consumer unit and then it has these cartridges which replaceable in the event of these things failing because these are not permanent items they do wear out and become damaged if they that's all the energy from surges and these just slot in here now in theory even and replace these after period of time certain these particular ones an incredibly difficult to get out of there you know trying it with a screwdriver from the bag but nevertheless theoretically it's a replaceable component now let's just see how these things are actually connected so I've got three terminals here and wiring would of course go into these here let's tighten the screw on the front so lie in neutral and the on the bottom so the line one here base just goes to the metal contact in here so continuity there but of course that does not connect to this one or anything down here neutrally honest same so mutual there goes into this metal contact it's not connect over there and again doesn't cut down what an either however the one on the bottom here the earth does go through into here and also over here so these two link together the two the top are not so when you insert the cartridge here so it's got a turn on the top of the bottom the magic device in the middle which we'll have a look at a minute when that goes in here you're basically chasing that between the line and the earth and then when you put this one in that's going between the neutral and the earth and thinking this might not be quite as obvious is because these two are linked here you've also got protection between the line and neutral which goes basically through here across the bottom and then back up here so basically got two of those in serious there but again it comes it between all three of those conductors so regardless of where it is you've got things obviously connected between them so on paper they're not going to look like this so we've got our line here neutral here and the earth connecting at the bottom and then between here we have one device here's the other cartridge device here so between the three conductors there any combination those we've got something in the path so between line and earth example that would be through like that so I got the one device in there from neutral to earth you've got go through like that so again you've got the one device in there and if it was between line and neutral knowing anything going through the first device through the second and over there so it covers all three of those scenarios now what's inside those cartridges is that most likely going to be an MOV which is a metal oxide varistor and what this is is pretty much as it says there it's made from metal oxide usually zinc oxide or something similar to that and if a wrister is essentially a variable resistor normal voltages which in the case of this one will be the normal main operating voltage actually say this on the front here they say that sir 385 volts then it has a very high resistance so normal use very high resistance and of course how's distance means no current will flow so most of the time these things just sit there doing absolutely nothing and just basically appearing to be a decorative item on the front to the consumer unit however is where the variable part comes in if there's a surge or transient over voltage then at a certain point these things change from being a very high resistance to a very low resistance a Mylo it means it pretty much becomes a short circuit so what you get then is a very high current which flows through the device and then the energy here is actually released as heat so in the mental surge occurring very high current passes through here and then this thing will heat up and that's basically dissipating the energy rather than going into the installation and damaging whatever is in there this is why these things don't last forever because after has all the same amount of energy and heating up certainly at times then the thing inside becomes damaged and doesn't work anymore and on these it's got a mechanical indicator here which will change to red when that occurs to indicate that it needs to be replaced I might think of putting a short circuit if equivalent across the main it's not a good idea but being a mind that surges or transit over voltages as we saw before the word transient means incredibly short and as we saw previously we're talking in the reason that microseconds or milliseconds so low it is effectively putting a short circuit across the two conductors it's only going to be there for the duration of the surge or over voltage which again is very short so most of the time not going to cause any severe damage however it is necessary when installing these things to have some kind of over current device you don't want a bang this directly across the incoming supply because if they did go wrong here and this ended up being a short circuit say all the time an extremely large current would flow here basic continuously the thing that also melt set on fire do whatever so these things are always used with some kind of protective device in there this start of thing it's usually a circuit breaker at first charms target breaker in sub series with the incoming supply there and some other types might have a internal fuse or something like that so although these things in theory only work actually remove the energy for a very short period it's certainly possible things things to break and we'll go a short circuit and set on fire or whatever so Jenny would have a over current device to protect those and of course cut off the supply that actually happened so the general idea these things is that it's installed at the origin of the installation this took the type so just sits there in the consumer units or whatever most the time it's not going to do anything so lining you just get to go through to the rest of the installation as normal and of course there would also be the one with the earth there haven't shown that here so that just sits there pretty much doing nothing the whole time however if there should be an over-voltage say it was a thousand volts or something there for relational period rather than this being a large or high resistance this will conduct and then the idea then is that the excess energy instead of going into the installation and causing damage because this effectively becomes a short circuit the current line flows through here and therefore whatever is up here doesn't even see that excessive high voltage it's purely goes through here this thing will get fairly warm and the heat will come off and be dissipated but again remember this is only for a few microseconds or maybe a millisecond or something so most the time that's not going to be a problem and of course once that excessive ohshit has gone away goes up to a house distance again and things just carry on now it's normal and then the idea of course is that the high voltage is contained here doesn't actually go into the rest of the installation never what protects the equipment you've got there from any kind of damage now this is actually only one type and we'll look at the types in another episode that supposed to tell you that some of them can be fitted in that the origin here and in some cases do need to fear traditional ones elsewhere in the installation for cutting bits of equipment so this is a fairly simplified view but nevertheless the principle is basically the same and that the excess energy of the over voltage transient in to this not in expensive television or iPhone or whatever else you've got connected now let's see what's it contained inside these things now so these are Chinese ones they're called a zoo Fang or how would that's pronounced probably not like that XF t20 is called and said he's just going to pair with that frame there we've seen before so because he's not supposed to be open but nevertheless open it there having a cutting here already so we'll just hack in science so you can pry off the lid and see what magic is contained inside now say if you buy these for your typical consumer unit you're probably looking at anything up to a hundred pounds for something equivalent to this these ones are about ten dollars delivered from China so we're certainly not the most expensive in the world but principles of course are pretty much the same so just bust it off the plastic lid there and then we can see what we have inside so what we've got then we've got the two connections at the top and the bottom as just slot into the frame you saw earlier from those got these braids here coming across to two parts of what's inside I must have this green piece here which is actually the green indicator located on the front here now a green on these is normal operation I know it says here we go so red because it means it needs to be replaced got a spring here now then this metal piece in the center here or it goes down inside now the metal contacts going to see they're just literally slot in there so that's where your two connections will go if we just pop out the green piece there this is the indicator I mean see the top there it's sort of red you know kind of fashion so that an event of this failing that red would show in the window not particularly well colored there but this is a very cheap one anyhow and then the spring they I would of course pull that down so the red shows through the window and what gotten bottom here is basically going to be the metal oxide varistor just want it all potted in a rest in you know it's just two connections there one at the top here and one here so that can't go through there that basically will then become conductive of certain voltage and then it will heat up and therefore dissipate the energy and the way that this mechanical indicator works is that on here this tab is actually soldered there so if this thing Taiba came short circuit and a huge amount of current flowed or got damaged this will heat up to a point where the solder will melt and then because of this set piece fitting inside here once that solder melts this then will pull out of here the spring will pull it down and then it shows red in the window so it's a very simple mechanism just relying on that getting very hot melting and popping out of there as this may be sold or some other kind of low melting point alloy and then that just pops out that of course breaks the connection between the two disconnects in avoids it setting on fire and saying they're going to have a over current device stored as well so not a whole lot to see in here say it's all potted in resin there and it's also been floating afterwards metal oxide varistor czar generally round blue items but generally there's nothing seen there's either it's just a compressed pellet of material with two connections either side so that's what's inside these things certainly not a whole lot and why some manufacturers sell these things for literally hundred pounds it's really a mystery that chuckles you'd have to ask them as to why their products are so expensive just put that piece back in so that's your green situation there and then it fails to Springport it down and then you can see the red appearing although in this case the red is not particularly wonderful because they only actually put a bit on the end there with what looks like pen so we could actually get repair that by just increasing them out of red there with another pen like that so there we go good as new now okay so what should happen is it's green and then when the spring poured it down it becomes red but so these are cheap Chinese ones so don't expect these to be of the highest or even any quality but that's generally the situation with that and then the reason it's got the braids there rather this direct connection is allow these things to actually move because this here is the one that would melt so of course you do need the fixing to actually moving independently of the incoming connection so it's got the braid there so that can occur and of course the other reason you just either manufacture so they can just spot weld that on you know just slot in the actual connection in there like that so they don't have a sort of a solid connection across there just makes it easier to assemble there in the factory that's how it goes on and that's pretty much it okay so what sort of resistance these things have in their default state or when the normal voltage is applied it's pretty much infinite resistance so it's if they're not even there now this is another module which we haven't ripped out so gotta meet here so basically it's a point when I observe just the resistance of the wires if we measure this here just on this multimeter just place those on the other side I have to see it's basically showing open circuit I said if or nothing's there so it makes me different whether it's there or not and that's pretty much what expect so whilst these things are not doing any concert protection they're virtually is sitting there doing absolutely nothing I'll just do a quick demo of this thing in terms of what its output voltage is this multimeter has an input impedance of about 10 mega ohms which should be about here on the scales of somebody in the middle and we should be able to see the voltage here now I'm not going to turn the hand little speed because this goes up to a thousand and this isn't rated for a thousand but if we turn a handle slowly we can see it even as we were getting around 100 or so and if we increase the speed they're sort of too many volts three hundred five hundred and that's over 600 there so very substantial now I see the needle is around the 10 mega ohms mark there did you get it expected for what we would get from that and if you go to this other setting here this is also voltage but this has a low input impedance so about 100k which on the scale of this is gonna be pretty much at the zero mark because it only goes down to 0.2 or two I'm okay so in this case pretend handle we should see it down here we won't see much voltage because this can't burn much washing - anything with a low resistance so just a few volts there I'm assuming the resistant to pretty much as a zero now what we've got here is essentially surge protection cartridge two wires from the International distance test are there and then two other wires which just go to the meet here which displays the voltage so to start with we should see what had before which is around the ten mega ohms resistance there which is basically the input penis of this meter and that would be the case up to a few hundred volts but if we increase the voltage beyond that what should happen is that the resistance here should fall away towards zero and that'll be a situation we've got an over voltage then this thing is conducting and preventing the voltage from exceeding that and obviously therefore damaging the equipment so regardless how fast we claim a handle we shouldn't be able to get above sort of four 500 volts range depending on exactly what this is rated for so let's just try that out and see what we get so yeah FedEx loaded start with so getting added a couple of hundred volts see it's around the ten mega ohms on the scale here on the left so this would be a normal operation right pretty much shirt nothing is happening now if increase the speed there correct $300 we can see there that the neither here on the device is dropping away as the voltage exceeds that so about 500 alt sir to go that fast to see again maneuvers now dropping down towards the 1 megaohm point civil speed it's tapping voltage see about 600 volts DC [Applause] and we taught the resistance was coming back down here towards zero so that's basically what it should be doing now just disconnect those and just connect it directly I'll see you again what happens without this in position so we start slowly so you waltz will increase as we go faster it's not gone out range of the meter which was over the 600 volts and that was going fairly slowly so of course in that case it's allowing it to go way over up to the full thousand or so that this thing it will support now this time or suit see this could should go up since the many hundreds of mega ohms but once we get over a certain voltage the resistance should drop away back towards zero as this thing starts to clamp that voltage and virtually that would be preventing the danger sausages going into the installation so no meat record this time so should go somewhat higher so start out slowly see there that's already up to around five hundred mega ohms there so that's how fast a thousand but if we increase speed soon as I'm dropping down quite dramatically and if we go faster drops down even further but if we slow down then it goes back up into the many hundreds of mega ohms so just switches between those two states so pretty much open circuit there very high resistance most washed increases drops down to that very low resistance and if we get rid of completely and turn the handle then we just go straight up to that high resistance regardless of what speed we actually turn the handle at so that's how these surge protection devices work very simple thing they see it's just a very high resistance normally when the voltage exceeds a certain level this thing will then conduct which both says to clamp the voltage to authentic exceeding a certain level so it doesn't go into the installation and cause damage and of course because it's conducts the energy from that so voltage goes through here and is dissipated as heat inside so nothing particularly mysterious about these things and they're most simple principle and of course these things do wear out hence I got the indication the front there to show when it has failed and requires replacement so that's it for this particular episode of course there will be further ones on how to select these things and what types are available and so on but until then thanks for watching


[00:03] hello I'm JW this time surge protection
[00:06] devices again now this time have a look
[00:09] at this thing and also take it one of
[00:11] these parts see what's contained inside
[00:12] and how these things actually work and
[00:15] how they connect to the electrical
[00:17] installation now these particular came
[00:20] from China only it costs a few dollars
[00:23] so of course that's why I got those so
[00:24] we can pry them apart without wasting
[00:26] huge amounts of money on more expensive
[00:28] ones but basic principles of course
[00:30] aren't gonna be the same regardless
[00:32] whether it's this cheap one or a more
[00:34] reputable brand now previously we had
[00:37] looked at service protection and why you
[00:39] might want to use it and this here is a
[00:41] typical example of a sort of thing you
[00:43] might fit into a consumer unit
[00:46] small-scale single phase installation
[00:49] now it's got three connections here line
[00:51] neutral and the earth or potato
[00:54] conductor at the bottom so it does
[00:55] connect between all three conductors now
[00:58] so before that is important because a
[01:00] transient over voltage or a surge can
[01:02] occur between any combination of these
[01:05] so line and neutral neutral and the
[01:07] earth or even packed line and earth so
[01:09] you do need to connect between all three
[01:11] now this thing basically comes with a
[01:15] outer frame like this just clipped on
[01:17] the usual rail in your consumer unit and
[01:19] then it has these cartridges which
[01:21] replaceable in the event of these things
[01:23] failing because these are not permanent
[01:26] items they do wear out and become
[01:28] damaged if they that's all the energy
[01:30] from surges and these just slot in here
[01:34] now in theory even and replace these
[01:36] after period of time certain these
[01:39] particular ones an incredibly difficult
[01:40] to get out of there you know trying it
[01:42] with a screwdriver from the bag but
[01:44] nevertheless theoretically it's a
[01:46] replaceable component now let's just see
[01:49] how these things are actually connected
[01:50] so I've got three terminals here and
[01:52] wiring would of course go into these
[01:54] here let's tighten the screw on the
[01:56] front so lie in neutral and the on the
[01:59] bottom so the line one here
[02:03] base just goes to the metal contact in
[02:06] here so continuity there but of course
[02:08] that does not connect to this one
[02:11] or anything down here neutrally honest
[02:14] same so mutual there goes into this
[02:16] metal contact it's not connect over
[02:18] there and again doesn't cut down what an
[02:20] either however the one on the bottom
[02:23] here the earth does go through into here
[02:25] and also over here so these two link
[02:31] together the two the top are not so when
[02:35] you insert the cartridge here so it's
[02:36] got a turn on the top of the bottom the
[02:38] magic device in the middle which we'll
[02:40] have a look at a minute when that goes
[02:42] in here you're basically chasing that
[02:44] between the line and the earth and then
[02:47] when you put this one in that's going
[02:49] between the neutral and the earth and
[02:52] thinking this might not be quite as
[02:53] obvious is because these two are linked
[02:55] here you've also got protection between
[02:56] the line and neutral which goes
[02:57] basically through here across the bottom
[03:00] and then back up here so basically got
[03:02] two of those in serious there but again
[03:04] it comes it between all three of those
[03:07] conductors so regardless of where it is
[03:09] you've got things obviously connected
[03:11] between them so on paper they're not
[03:13] going to look like this so we've got our
[03:15] line here neutral here and the earth
[03:21] connecting at the bottom and then
[03:28] between here we have one device here's
[03:31] the other cartridge device here so
[03:35] between the three conductors there any
[03:36] combination those we've got something in
[03:38] the path so between line and earth
[03:39] example that would be through like that
[03:43] so I got the one device in there from
[03:48] neutral to earth you've got go through
[03:51] like that so again you've got the one
[03:52] device in there and if it was between
[03:55] line and neutral knowing anything going
[03:57] through the first device through the
[03:59] second and over there so it covers all
[04:02] three of those scenarios now what's
[04:05] inside those cartridges is that most
[04:07] likely going to be an MOV which is a
[04:10] metal oxide varistor
[04:13] and what this is is pretty much as it
[04:15] says there it's made from metal oxide
[04:17] usually zinc oxide or something similar
[04:19] to that and if a wrister is essentially
[04:22] a variable resistor
[04:24] normal voltages which in the case of
[04:26] this one will be the normal main
[04:27] operating voltage actually say this on
[04:30] the front here they say that sir 385
[04:33] volts then it has a very high resistance
[04:35] so normal use very high resistance and
[04:42] of course how's distance means no
[04:45] current will flow so most of the time
[04:47] these things just sit there doing
[04:49] absolutely nothing and just basically
[04:51] appearing to be a decorative item on the
[04:54] front to the consumer unit however is
[04:57] where the variable part comes in if
[04:58] there's a surge or transient over
[05:01] voltage then at a certain point these
[05:05] things change from being a very high
[05:06] resistance to a very low resistance a
[05:10] Mylo it means it pretty much becomes a
[05:12] short circuit so what you get then is a
[05:15] very high current which flows through
[05:18] the device and then the energy here is
[05:20] actually released as heat so in the
[05:22] mental surge occurring very high current
[05:25] passes through here and then this thing
[05:26] will heat up and that's basically
[05:28] dissipating the energy rather than going
[05:30] into the installation and damaging
[05:32] whatever is in there this is why these
[05:34] things don't last forever because after
[05:36] has all the same amount of energy and
[05:37] heating up certainly at times then the
[05:38] thing inside becomes damaged and doesn't
[05:41] work anymore and on these it's got a mechanical
[05:43] indicator here which will change to red
[05:45] when that occurs to indicate that it
[05:47] needs to be replaced I might think of
[05:50] putting a short circuit if equivalent
[05:51] across the main it's not a good idea but
[05:53] being a mind that surges or transit over
[05:56] voltages as we saw before the word
[05:58] transient means incredibly short and as
[06:01] we saw previously we're talking in the
[06:03] reason that microseconds or milliseconds
[06:04] so low it is effectively putting a short
[06:07] circuit across the two conductors it's
[06:09] only going to be there for the duration
[06:11] of the surge or over voltage which again
[06:14] is very short so most of the time not
[06:17] going to cause any severe damage however
[06:20] it is necessary when installing these
[06:22] things to have some kind of over current
[06:24] device you don't want a bang this
[06:26] directly across the incoming supply
[06:27] because if they did go wrong here and
[06:29] this ended up being a short circuit say
[06:31] all the time an extremely large current
[06:33] would flow here basic continuously the
[06:35] thing that also melt set on fire
[06:37] do whatever so these things are always
[06:38] used with some kind of protective device
[06:41] in there this start of thing it's
[06:43] usually a circuit breaker at first
[06:45] charms target breaker in sub series with
[06:47] the incoming supply there and some other
[06:50] types might have a internal fuse or
[06:52] something like that
[06:53] so although these things in theory only
[06:55] work actually remove the energy for a
[06:58] very short period it's certainly
[06:59] possible things things to break and
[07:00] we'll go a short circuit and set on fire
[07:03] or whatever so Jenny would have a over
[07:06] current device to protect those and of
[07:08] course cut off the supply that actually
[07:10] happened so the general idea these
[07:12] things is that it's installed at the
[07:15] origin of the installation this took the
[07:17] type so just sits there in the consumer
[07:19] units or whatever most the time it's not
[07:21] going to do anything so lining you just
[07:23] get to go through to the rest of the
[07:24] installation as normal and of course
[07:26] there would also be the one with the
[07:27] earth there haven't shown that here so
[07:30] that just sits there pretty much doing
[07:31] nothing the whole time however if there
[07:34] should be an over-voltage say it was a
[07:36] thousand volts or something there for
[07:37] relational period rather than this being
[07:39] a large or high resistance this will
[07:41] conduct and then the idea then is that
[07:43] the excess energy instead of going into
[07:46] the installation and causing damage
[07:47] because this effectively becomes a short
[07:50] circuit the current line flows through
[07:52] here and therefore whatever is up here
[07:55] doesn't even see that excessive high
[07:57] voltage it's purely goes through here
[08:00] this thing will get fairly warm and the
[08:02] heat will come off and be dissipated but
[08:05] again remember this is only for a few
[08:06] microseconds or maybe a millisecond or
[08:07] something so most the time that's not
[08:09] going to be a problem and of course once
[08:12] that excessive ohshit has gone away goes
[08:15] up to a house distance again and things
[08:16] just carry on now it's normal and then
[08:19] the idea of course is that the high
[08:21] voltage is contained here doesn't
[08:23] actually go into the rest of the
[08:24] installation never what protects the
[08:26] equipment you've got there from any kind
[08:28] of damage now this is actually only one
[08:30] type and we'll look at the types in
[08:31] another episode that supposed to tell
[08:33] you that some of them can be fitted in
[08:34] that the origin here and in some cases
[08:36] do need to fear traditional ones
[08:37] elsewhere in the installation for
[08:39] cutting bits of equipment so this is a
[08:41] fairly simplified view but nevertheless
[08:44] the principle is basically the same and
[08:45] that the excess energy of the over
[08:47] voltage transient in to this not in
[08:51] expensive television or iPhone or
[08:54] whatever else you've got connected now
[08:57] let's see what's it contained inside
[08:58] these things now so these are Chinese
[09:00] ones they're called a zoo Fang or how
[09:02] would that's pronounced probably not
[09:03] like that XF t20 is called and said he's just
[09:07] going to pair with that frame there
[09:10] we've seen before so because he's not
[09:12] supposed to be open but nevertheless
[09:13] open it there having a cutting here
[09:16] already so we'll just hack in science so
[09:20] you can pry off the lid and see what
[09:22] magic is contained inside now say if you
[09:25] buy these for your typical consumer unit
[09:27] you're probably looking at anything up
[09:28] to a hundred pounds for something
[09:30] equivalent to this
[09:31] these ones are about ten dollars
[09:32] delivered from China so we're certainly
[09:35] not the most expensive in the world but
[09:37] principles of course are pretty much the
[09:40] same so just bust it off the plastic lid
[09:49] there and then we can see what we have
[09:51] inside so what we've got then we've got
[09:54] the two connections at the top and the
[09:55] bottom as just slot into the frame you
[09:57] saw earlier from those got these braids
[10:01] here coming across to two parts of
[10:03] what's inside I must have this green
[10:05] piece here which is actually the green
[10:07] indicator located on the front here now
[10:11] a green on these is normal operation I
[10:12] know it says here we go so red because
[10:15] it means it needs to be replaced got a
[10:17] spring here now then this metal piece in
[10:19] the center here or it goes down inside
[10:23] now the metal contacts going to see
[10:25] they're just literally slot in there so
[10:27] that's where your two connections will
[10:29] go if we just pop out the green piece
[10:35] there
[10:44] this is the indicator I mean see the top
[10:47] there it's sort of red you know kind of
[10:50] fashion so that an event of this failing
[10:51] that red would show in the window not
[10:54] particularly well colored there but this
[10:56] is a very cheap one anyhow and then the
[10:58] spring they I would of course pull that
[10:59] down so the red shows through the window
[11:02] and what gotten bottom here is basically
[11:05] going to be the metal oxide varistor
[11:06] just want it all potted in a rest in you
[11:09] know it's just two connections there one
[11:11] at the top here and one here so that
[11:14] can't go through there that basically
[11:16] will then become conductive of certain
[11:18] voltage and then it will heat up and
[11:20] therefore dissipate the energy and the
[11:23] way that this mechanical indicator works
[11:24] is that on here this tab is actually
[11:27] soldered there so if this thing Taiba
[11:30] came short circuit and a huge amount of
[11:31] current flowed or got damaged this will
[11:34] heat up to a point where the solder will
[11:36] melt and then because of this set piece
[11:40] fitting inside here
[11:42] once that solder melts this then will
[11:44] pull out of here the spring will pull it
[11:45] down and then it shows red in the window
[11:47] so it's a very simple mechanism just
[11:49] relying on that getting very hot melting
[11:51] and popping out of there as this may be
[11:54] sold or some other kind of low melting
[11:56] point alloy and then that just pops out
[11:58] that of course breaks the connection
[12:00] between the two disconnects in avoids it
[12:03] setting on fire and saying they're going
[12:05] to have a over current device stored as
[12:07] well so not a whole lot to see in here
[12:10] say it's all potted in resin there and
[12:12] it's also been floating afterwards metal
[12:16] oxide varistor czar generally round blue
[12:19] items but generally there's nothing seen
[12:21] there's either it's just a compressed
[12:23] pellet of material with two connections
[12:26] either side so that's what's inside
[12:28] these things certainly not a whole lot
[12:30] and why some manufacturers sell these
[12:32] things for literally hundred pounds it's
[12:34] really a mystery that chuckles you'd
[12:36] have to ask them as to why their
[12:37] products are so expensive just put that
[12:41] piece back in so that's your green
[12:43] situation there and then it fails to
[12:45] Springport it down and then you can see
[12:47] the red appearing although in this case
[12:48] the red is
[12:50] not particularly wonderful because they
[12:51] only actually put a bit on the end there
[12:53] with what looks like pen so we could
[12:55] actually get repair that by just
[12:57] increasing them out of red there with
[12:59] another pen like that so there we go
[13:02] good as new now okay
[13:04] so what should happen is it's green and
[13:06] then when the spring poured it down it
[13:08] becomes red but so these are cheap
[13:10] Chinese ones so don't expect these to be
[13:13] of the highest or even any quality but
[13:16] that's generally the situation with that
[13:20] and then the reason it's got the braids
[13:22] there rather this direct connection is
[13:24] allow these things to actually move
[13:25] because this here is the one that would
[13:27] melt so of course you do need the fixing
[13:30] to actually moving independently of the
[13:31] incoming connection so it's got the
[13:34] braid there so that can occur and of
[13:37] course the other reason you just either
[13:38] manufacture so they can just spot weld
[13:40] that on you know just slot in the actual
[13:44] connection in there like that so they
[13:47] don't have a sort of a solid connection
[13:49] across there just makes it easier to
[13:51] assemble there in the factory that's how
[13:54] it goes on and that's pretty much it
[13:57] okay so what sort of resistance these
[14:00] things have in their default state or
[14:02] when the normal voltage is applied it's
[14:04] pretty much infinite resistance so it's
[14:06] if they're not even there now this is
[14:08] another module which we haven't ripped
[14:09] out so gotta meet here so basically it's
[14:12] a point when I observe just the
[14:14] resistance of the wires if we measure
[14:16] this here just on this multimeter just
[14:19] place those on the other side I have to
[14:21] see it's basically showing open circuit
[14:23] I said if or nothing's there so it makes
[14:25] me different whether it's there or not
[14:27] and that's pretty much what expect so
[14:29] whilst these things are not doing any
[14:32] concert protection they're virtually is
[14:33] sitting there doing absolutely nothing
[14:36] I'll just do a quick demo of this thing
[14:38] in terms of what its output voltage is
[14:40] this multimeter has an input impedance
[14:42] of about 10 mega ohms which should be
[14:45] about here on the scales of somebody in
[14:47] the middle and we should be able to see
[14:49] the voltage here now I'm not going to
[14:50] turn the hand little speed because this
[14:52] goes up to a thousand and this isn't
[14:53] rated for a thousand but if we turn a
[14:55] handle slowly
[14:58] we can see it even as we were getting
[14:59] around 100 or so and if we increase the
[15:02] speed they're sort of too many volts
[15:04] three hundred five hundred
[15:10] and that's over 600 there so very
[15:13] substantial now I see the needle is
[15:15] around the 10 mega ohms mark there did
[15:17] you get it expected for what we would
[15:18] get from that and if you go to this
[15:20] other setting here this is also voltage
[15:23] but this has a low input impedance so
[15:24] about 100k which on the scale of this is
[15:26] gonna be pretty much at the zero mark
[15:28] because it only goes down to 0.2 or two
[15:30] I'm okay
[15:31] so in this case pretend handle we should
[15:33] see it down here we won't see much
[15:35] voltage because this can't burn much
[15:36] washing - anything with a low resistance
[15:39] so just a few volts there I'm assuming
[15:44] the resistant to pretty much as a zero
[15:48] now what we've got here is essentially
[15:51] surge protection cartridge two wires
[15:53] from the International distance test are
[15:55] there and then two other wires which
[15:57] just go to the meet here which displays
[15:59] the voltage so to start with we should
[16:02] see what had before which is around the
[16:03] ten mega ohms resistance there which is
[16:06] basically the input penis of this meter
[16:08] and that would be the case up to a few
[16:10] hundred volts but if we increase the
[16:12] voltage beyond that what should happen
[16:14] is that the resistance here should fall
[16:16] away towards zero and that'll be a situation
[16:19] we've got an over voltage then this
[16:21] thing is conducting and preventing the
[16:23] voltage from exceeding that and
[16:24] obviously therefore damaging the
[16:26] equipment so regardless how fast we
[16:28] claim a handle we shouldn't be able to
[16:30] get above sort of four 500 volts range
[16:32] depending on exactly what this is rated
[16:34] for so let's just try that out and see
[16:38] what we get so
[16:40] yeah FedEx loaded start with so getting
[16:43] added a couple of hundred volts see it's
[16:45] around the ten mega ohms on the scale
[16:47] here on the left so this would be a
[16:51] normal operation right pretty much shirt
[16:52] nothing is happening
[16:54] now if increase the speed there correct
[16:56] $300 we can see there that the neither
[17:01] here on the device is dropping away as
[17:03] the voltage exceeds that so about 500
[17:06] alt sir to go that fast to see again
[17:09] maneuvers now dropping down towards the
[17:10] 1 megaohm point civil speed it's tapping
[17:20] voltage see about 600 volts DC
[17:24] [Applause]
[17:27] and we taught the resistance was coming
[17:29] back down here towards zero so that's
[17:32] basically what it should be doing now
[17:36] just disconnect those and just connect
[17:38] it directly I'll see you again what
[17:40] happens without this in position so we
[17:43] start slowly so you waltz will increase
[17:48] as we go faster
[17:52] it's not gone out range of the meter
[17:53] which was over the 600 volts and that
[17:56] was going fairly slowly so of course in
[17:58] that case it's allowing it to go way
[18:00] over up to the full thousand or so that
[18:02] this thing it will support now this time
[18:06] or suit see this could should go up
[18:08] since the many hundreds of mega ohms but
[18:10] once we get over a certain voltage the
[18:11] resistance should drop away back towards
[18:14] zero as this thing starts to clamp that
[18:16] voltage and virtually that would be
[18:18] preventing the danger sausages going
[18:19] into the installation so no meat record
[18:23] this time so should go somewhat higher
[18:25] so start out slowly see there that's
[18:31] already up to around five hundred mega
[18:33] ohms there so that's how fast a thousand
[18:36] but if we increase speed soon as I'm
[18:40] dropping down quite dramatically
[18:44] and if we go faster drops down even
[18:48] further but if we slow down then it goes
[18:53] back up into the many hundreds of mega
[18:55] ohms so just switches between those two
[18:56] states so pretty much open circuit there
[18:59] very high resistance most washed
[19:01] increases drops down to that very low
[19:05] resistance and if we get rid of
[19:08] completely and turn the handle then we
[19:11] just go straight up to that high
[19:12] resistance regardless of what speed we
[19:16] actually turn the handle at so that's
[19:19] how these surge protection devices work
[19:21] very simple thing they see it's just a
[19:23] very high resistance normally when the
[19:26] voltage exceeds a certain level this
[19:28] thing will then conduct which both says
[19:30] to clamp the voltage to authentic
[19:32] exceeding a certain level so it doesn't
[19:33] go into the installation and cause
[19:35] damage and of course because it's
[19:37] conducts the energy from that so voltage
[19:39] goes through here and is dissipated as
[19:42] heat inside so nothing particularly
[19:45] mysterious about these things and
[19:47] they're most simple principle and of
[19:49] course these things do wear out hence I
[19:50] got the indication the front there to
[19:51] show when it has failed and requires
[19:55] replacement so that's it for this
[19:57] particular episode of course there will
[19:58] be further ones on how to select these
[20:00] things and what types are available and
[20:01] so on but until then thanks for watching
