# Surge Protection 3 - Types and Teardown of Combined 1+2+3
# https://www.youtube.com/watch?v=5XO5d2vLUsw

hello I'm JW this is part of a series on surge protection this is part three it's time gonna have a look at the different types of surge protection available and where you might want to use those now I'm also going to take another device apart and it's going to be this thing this is actually a combined type of surge protector so we'll have a look at this and see what's contained inside this one it's considerably larger than the type we've had a look at previously so first of all have a look at the types of soda protection and so we'll take that apart and see what's inside now the three types of surge protection and this is the one we saw previously in the other two episodes now this is a type 2 this is the thing would fit in a typical consumer unit and so we've seen this previously in the other episode now the other two types are unsurprisingly called type 1 and a type 3 and the main difference between these is the amount of energy that these things can absorb with so a type 1 we can deal with the largest amount of energy that's the sort of thing we would only use if you had an installation so had overheads suppliers which might well be struck by lightning or a building that what he has lightning protection and things installed type 2 which is this thing here this is something you put in a installation set underground cabling that type of thing as that obviously certain things they may well be of a lower magnitude and type 3 is the kind of item you would put at a particular piece of equipment and that's again diems dealt with the lowest size or lowest amount of energy there and don't we forward in thinking you just use a type 1 for everything because it covers everything below that because that's not actually how these things work although a type 1 is very good at dealing with very large transients or Sergius it's not so good at dealing with that much smaller ones that you might find say near a piece of equipment or within an installation so as well as getting the three types a type 1 2 & 3 you can also buy the equipment which has two types combining one so say type 1 and 2 and also all three combined in the same unit so this is type 2 and we told us previously with the two contacts inside basics and large metal oxide varistor on those ones a type 3 might look something like this now this is a surge protected plug here and essentially what's inside here is a scene or much smaller metal oxide varistor now take this part we have seen inside this before in a video quite some time ago on the look inside anyway so take the top off there and this is basis normal UK plug there the socket on the back and the surge protecting part on this one you can just see down sign beside here just pry this out and in this case it's just this very small blue item here which is a metal oxide varistor two contacts on either side there so again this will do with fairly small transients or surgeries but no less it is obviously in there and you can also get similar things like this into built into extension lead so that kind of item and you can also buy separate surge protectors of type 3 which would say fit into a piece of equipment so like a fire alarm panel or something like that this thing here which we'll have a look at more detail later this is actually a type 1 2 & 3 all combined into the same container and Studios has a very sizable metal box these are also considerably more expensive than the types we've seen previously so I had a look at that a bit later on no terms of selecting these things have got this chart here this edge comes from the BG on their website there but that's why I say it covers the information we want so this is like something of a flow chart here in its question of which type you're going to use so I have type 1 2 or 3 so at the top here we've got is lightning protection installed right with the Sen 62 305 if it is then you're going to need a type 1 SPD and the reason for that is that building it's got lightning protection it's fairly likely that lightning strikes are going to be happening on or near that building so you need the type 1 to do with those weight large transients that could occur from that if not then the question is is there an overhead supply and if there is no head supply then again it's going to be the type 1 and again this is because if you got overhead supply as cables on poles going down the garden or whatever again that's fairly likely to be struck by lightning so again that's why you need the very high energy one there the type 1 now moving on if not so there isn't any protection system and the reason to know the head supply so it's gonna be an underground supply then the question now is you need a risk assessment if there any imminent damage or danger to human life public services or industry activity so if the answer is yes then you'll need a type to service protection device so what is this talking about really is that what the surge or transient cause damage to say equipment in the building what it caused problems with industry or factory or something like that is it going to cause problems for equipment that's required to keep people alive or for example so certain medical equipment or whatever and if the answer is yes then you put the type 2 in further assessment which we will look at in a later episode again if it's positive that one you're going to have to put the type 2 in and then finally down here so protects required as part of the aq value or risk calculation and again we'll look at this in a later episode so basics determining what the life it is of a surge occurring and also whether it's likely to damage things within the installation so if any of those yes then you're going to be fitting the type to SPE and that's the one like that which we saw in previous episode and then additionally to that so once you've established it you do need one if they're only sensitive electronic equipment within the installation and if there is then you may want to fit type 3 in this case it's just showing one of these sort of extension lead type affairs and that's similar to that plug thing we saw there so you may wish to fit those four particular pieces of equipment these sad things is one option but so you can buy to dedicate two things to fit within say things like far alarm panels or the door entry systems or whatever else you might happen to have so three types there so type one at the top there which is primarily for places where lightning strikes are going to be likely or either direction on the wires outside or even direct to the building type 2 which is pretty much for any other installation where there's also gonna be a risk to either people in the building as in to medical equipment there or equipment damage and so on and then additionally the type 3 is used for individual pieces of equipment but in terms of filling type 3 you would always have a type 2 as well you're not just gonna fit a type 3 because again that's only going to do that individual piece of equipment and unless you only got one piece of cutting in the building and you're gonna put the type two in as well now almost have a look at this so here this actually a catalog from this particular company which make surge protection devices that have a look to items in here it's got this chart here in the front which again is similar to what we saw previously so again the selection that criteria are fairly similar here so again it's the first choices whether you've got a lightning protection system or it's fed by overhead lines if it is or it isn't that also guide you into the two sections there in this particular case that have a TT earthing system and again yes or no will determine the particular type you would get and again you've got two got three phase and single phase as well which goes down to the particular products in question over the diagram here which basically shows you if the lightning strike would actually hit the building and this assumes buildings already got a lightning protection system installed that the kind of currents you're talking about here in this case 200 ka or 200,000 amps and how that's distributed throughout the building so of that striking the building 50 percent that it's going to go into the electrical installation so in this case about 100 ka which I'll see half of that goes to ground the other half end up within the electrical installation and at the bottom here so this shows building fitted with external lighting protection the maximum lightning strike over 200 ka and then you've got the actual time involved here which again is measured in microseconds this would display through the external aetna conductor system fifty percent will go to earth by the earth rods the remaining 50 percent will enter the building directly on the main incoming panel as the external lightning protection system is bonded to the main incoming earth bar and we can see that in the diagram here and this is why you need your so2 protection there and the maximum rating of combined lightning and surge arrester is a hundred ka so it's assuming that the fifty percent split is there and the tightening strike is not going to more than 200 ka there so the important point here so if the building has stub distribution boards more than ten meters away from the incoming panel these boards will require additional action unusually type to surge arrester here sufficient and her fitting outside phallus circuits when they combined tight one two and three we need to be fitted so if you've got final circuit say more than ten meters away or equipment warm ten meters away it may be necessary to fit additional protection there a lot of domestic properties in particular that's not over likely let's say if you've got things going outside or in greater than ten meters you may need additional service protection further down those cables now I've got some examples here of the types that you're available so these are combined types there times one two and three or than the same units here and the important point here we can see that the natural total current that these will deal with as I says they're tipline in current 100 ka which you saw previously and if we look on the next page so here we have the time to miss Javier three failures item and again we look at the table here so you can see the currents here is twenty and forty and it withstands up to fifty so clearly if you put it on one that's a was a long strike of say that 200k and half of it goes into the installation 100k these things simply don't do their job they're going to be destroyed so considerably lower natural current there and if we looked on the page for those over type three so here's an example of a type 3 again principals very similar but again if you look at the actual Kern here because it's 3k and 5k a so again considerably lower but again only designed to deal with the impulses have a much lower energy as I said before it's not just case of bonging in the one with the highest rating because of air that can do with say up to 100k a it may not be as good at dealing with ones of much smaller magnitude so you do need either the correct size or in some cases all three installing to provide complete protection and then this small here this is example of one you could fit directly to a piece of equipment or as it's got here for a sec socket or fire alarm panel little small device there yes the three connecting wires should connect inside the piece of equipment and as in a previous video mentioned it's not just the mains cabling coming in you can also get surges coming in on other types of cabling so here we've got so jesters for telling in fax or modem and yeah this is something you would fit on they say telephone connection there and on this page here we got an example of 104 power over ethernet just basically a plug-in device there just goes in line with the cabling and then here we've got one for CCTV equipment and again it's just a straight food connection there so don't both ends with the appropriate connector and of course you can get these in a whole variety of styles spending on the exact application you're using them for and the final thing in here we've just got this one here which is again it's the type to so soon I think we've seen before but this is actually for photovoltaic or basic solar panel systems associated devices per section of the DC side before the inverter there's been one solar panels course are going to be on the roof outside he'll know the cabling that comes into the building so again fairly likely to get transients on those so these ones of a design to work specifically with DC and of course to cover things like solar installation so it's pretty much any cabling that comes into the building from outside which could bring in surges or transient voltages and if you've got an area that's acceptable to those and you can see that all of the stuff coming in not just the mains wiring so now it's oh look at this thing now this is a combined tight one two and three and this also happens to be a three-phase one as well so got your three lines here the neutral and the earth connection as well so five connections required on that one this comes in a rather substantial metal case now this one that we are gonna take apart this particular is actually broken which is primarily why we have it here as these things are surprisingly expensive to buy now this particular one is a component type one two and three tested protector to the standard views and mains power distribution systems primarily to protect connected electronic equipment from transient voltages on the main supply such as computers communications or control equipment so pretty much all good saying in the previous videos there now this particular one is user bounded up to lightning protection tone zero we may look at those and later episode so the main distribution board location with mortar metallic so entering through to and three to protect sensitive electronic equipment I also saw in previous episode sensitive electronic equipment these days means pretty much every piece of equipment because virtually everything now has sensitive electronics inside although this is a three phase device the connection is pretty much the same it's just a question of connecting the three phases neutral and the potential conductor to the terminals there and they're doing obviously do a single phase model as well and of course several other types as well so look at this one this is an ESP four one five in one and this one has indicated on the front which are actually LED is which light up and space agreeing for a full protection green and red it means something's broken that still doing something and if they're red then it's completely busted and needs to be replaced as the case with this one and if the thing here flashes then there's a other fault between the natural supply itself so that would require attention and three-phase 480 volts RMS maximum and take next to all three of the phases neutrons at the bottom now this one has an additional terminal block on the top here this is nothing to do with the certain section what this is here it says here is a fault free contact common normally open and normally closed what this is for so you can connect this to some additional equipment because all are having the indicators on the front here but of course that requires someone to actually go and have a look at it and break them into Wars which that's face it in the real world it may not happen so what you can connect here saying it's simplest form would be say a buzzer so if something goes wrong the contact closes and they buzzer sounds and you can also connect this to there so things like building management systems and so on basically to alert people that yes this thing has actually broken so attention is required so having someone go around to the particular device and check on the colour of the indicators not necessarily less solution now I've already had to pry this about 12 left this if can just dig in cause he's not really sonically open next - be replaced and they have failed which this one of course has been so so can dig in and see what we've got inside now in terms of the content of these it should have all three varieties inside try to type one and two and three as well plus of course have got that remote monitoring part with the little contact there rather than just the window here's the natural metal case this is just the lid basically just got the holes or the transparent bits there for the LEDs to show through FY here which goes over to the connection point here just remove that I've also got this tape on both sides of the case now presumably that's going to be there to stop things on the main assembly here from arcing across to the metal case and we can see here there's a certain amount of either sort dust or similar actually coming off of there on both sides and also on the other side than the first one so not a whole lot to see in that one this is the main unit and I can see the LED indicators here so there's a three before the three phases and then the addition one here which indicator there's a problem with the actual supply mainly I think there's a voltage between neutral and earth which obviously normally should be and they sort of zero arrangement that will illuminate if there's a problem with that one thing note along the board here has got these resistors here and we can see around and the actual circuit board is considerably discolored it's almost sort of brown there and the same with these three here and this one so these are getting pretty hot during the lifetime of this device that's by design or that's because of some fault it's particularly clear yeah this is the remote contact here and this will be the relay which switches between the two states there so it's basically one pair is closed by default and then if a problem occurs then it switches to the other pair there and I think you can add some other system to alert people that a problem has occurred not hold on here other than their various passive components there so a few transistors just the LEDs and these overheated examples of some resistors goes down to the board underneath on the front here I've got these pins coming across at right angles and we can see that these come across to these fuses on this other board so we've got two fuses there two in the middle and there's also two over the side as well now this is gonna be the destructive teardown because most of this on the front here is actually soldered in so I'll just cut those connections they're just on track this being ribbon here screws on the top here so this remains the top board here nothing on the back there and we can see again the darkening of the circuit boards here where those from other hot resistors have been so this top piece looks to be just the base of the control there to output to your building management system and of course got the LED indicators and so on so not a huge amount of stuff there and certainly no surge protection on this top board there got some plastic pieces here which go through so I'll take those out this device by the way new is about 800 pounds so that's why we're destroying a dusty one and not just buying one to take apart so interesting screws early has appeared to be nylon so now that chosen for their insulating properties that go through this play plastic sheet on the top here so this little way and all we've got on here is the ribbon type flex connector there to the top board and then you just go onto these tracks which just go across the top of these and then you've got your holes and slots cut into this it's just six over what's below so this is presumably being used of some kind of since piece so that if something here melts or burns it's going to cause one or more of these tracks here to fail so there's no actual components or anything else on here see from this side you've got the white tracks going across there so assuming if these melt or sound fire it will burn through one or more of those and it will be detected by this top board and or show a fault indication so quite an interesting design there and the fact this is just plastic it's purely from the fact that this is all part of the same actual piece there so yeah it's just been stuck down on the top layers here we can actually peel that away on the material below so yeah certainly interesting construction so now we got to getting down into the surge protection part so you know remove these spacers and things that I think I know should unscrew now remove some of the other fixings here little bit of damage occurred there and this hole that bottom piece here lifts off so on this layer we've got whole stacks of these which presumably are the surge preventing elements probably the metal oxide varistors there and on the back of there I can see the circuit board traces go through to there those elements I'm healthy is a little plastic or what appear to be plastic spacers which just fit over the top of each individual element we can see on there on the edge here that they are actually soldered on both sides so this with one contact on this side and then the other and then there's a whole stack of those rather than just a single one which you saw in that sort of protecting plug affair this of course has this whole array of these things going all the way across so there's a substantial amount of stuff in these and then also interesting on these you've got these a plastic little space of things on the back here and these press down onto these metal spring contacts underneath here and these again there's one of these for one of those you know these just put onto the metal casing on the back here all these to do one end and then the other end goes onto this insulating sheet here so I only connected at the one end there I was just mr. PCF seems to hold them in position so they all stay lined up it's one of those and then when I was just fit into the slot there and just today it goes underneath there with a certain amount of spring pressure there look up these elements here in the middle and the little books I could be a ceramic cards there with the individual components attached on there as well so there's a lot of stuff in these things I've actually broken a couple here and you can see it's just one side and the other and then there's got the presumably oxide material in the center there and they will go back down so fire those traces on the back here it's very heavily coated with the green mask on this one that you see they're all individually soldered so it all goes all the way across in potentially a large stack and then they will get down to the bottom here to be large terminals on this side and those terms actually go on to this separate board here that's one we cut away on the top piece before it's also one of those fuses on the front now so there's a normal clip on the top here and then the bottom is actually a cup which is actually soldered down to the board here now you see they're 25 amp fuses 440 volts and these are the ceramic ones actually like Seaver so they will have the send filling inside and again those will come through on the back here and you just go down to your main terminals which is this block here now it comes across to that point on the side there so it goes both into the circuit board and the other one came off two goes to the front metal case and we said that comes through on the back here as well here's a closed book one the fuse is actually broke the end of this very tight in the bottom you can actually get them out particularly easily or if tall but it's the ceramic material and it did have the sand filling inside there's actually three individual fuse elements inside so rather than just a single fat wire there it's got three separate wires there so am i buying a Seibert 25 there and there's six of these two for each of the phases presumably so two there two there and two there so so they press into that clip there and go into that sort of cup thing soldered down onto the board now there's not a whole lot else on this particular thing here you've got the terminal blocks here it's come across so that's the three-phase is neutral and the earth connection and all of those come across to the board there as well as the earth going over to that additional connection there six fuses there and then the only other thing inside there's some what pair to be resistors down here something there and there's also two on the end and two over this side and essentially those ones come through onto the back here and we can see the circuit traces and those come up to these pins here which we cut they went over to that top circuit board so that's being used some kind of sense or detection thing to tell him and whether they first of all things actually powered on and what the state of those inputs and so on is so no doubt finding some kind of detection or fault monitoring there as well we can see a much larger Tracy's coming across to the various other parts on the back there so yeah it's just coming right through from the incoming connectors there and you can down at the bottom now where it all links through to the bottom board and that's basically soldered through with these large links on sides here and again over this side as well and there as we could see we have also got down in there additional and those characters going through so it's basically these red large metal pieces go through and that's focusing on the back here so it's two here one in the middle one there and one over that side and I've got these other large pads here obviously six of those and that's actually those fuse holders there two there for each of the three phases and this bottom plate it is just spring contacts there which those little plastic pieces just rest into and they're all in contact with the or case here so at this end they just rest on there because we press down when those top board is in position I think this yellow material here is just being used for location to basically secure the other end of the episode that they also stay in the correct position lining up with what's above because they're all essentially comment on to this metal backplate here so no other electrical component there and that's the complete assembly there from the bottom so yes just a piece off the circuit mobile to are there no actual components or connections on it just purely is to mechanically support these things in the correct position well it looks like the bottom is now as the bottom of those things with the little plastic pieces which are just loosely fit it in there with two locating pegs and the piece that goes over the bottom and those just literally sit over the top of that and just locate on like that and then as the pressure is applied from above the spring pieces there press onto the metal casing on the back now I've got here a piece of one of those so we're assuming is the metal oxide varistor component now this actually broke off and I try to unscrew the like parts there but got a piece of it so just see what the resistance of this is now in its add force Dave just use the normal ohms reading we should get pretty much resistance between the two sides as these things don't designed to conduct at normal operating voltage so I've just checked between the two sides and yeah there's no connection there whatsoever so that's pretty much as you would expect the edges no the edge isn't conductive I that's just a different material there you know this side is conductive within itself the black material apparently is not so this white is a conductive pad ascension is gonna be one on both sides so that's what's obviously if they solder connection they get pretty much zero items there but between one side and the other yeah we're getting nothing at all again that's just a few volts from a battery no it's trying to this thing the high-voltage tests Atlas does up to a thousand volts now not these clips here so what I've put is just a piece of plastics on the spaces from thing over one side and then that will be insulated we could just clamp onto the other side with the other door there so just place that like that so essentially the red one is connected this side with the black one is insulated and then this side it's through there so the red one is insulated from the disk and the black one makes contact so we got place that there and if we turn the handle we should see that as we go at a faster speed the resistance should fall away to very low levels and at slow speed it should stay somewhere over there so that's way there so don't get shocked by it which all that turn handles we get so okay so at lower speeds there certainly in the 50 plus mega ohms range as we increase speeds see it's dropping down that's in a sort of five range if we go with a moderately fast we though it's going down out of the tip of 22.5 [Music] and you're going fast actually it's dropped right down into the sub 1 megaohm range and if you slow down it's going out to the to 5 mega ohms and so on so pretty similar is what we saw previously there the voltage that this converts over at is probably going to be lower there's bear in mind in the actual device it's not just a single one it's whole stack of these for each of the particular parts and they all basically soldered across like that just a quick fun look at the circuit board here so there's no sort of microcontrollers or any kind of fancy intelligence in this thing it's all based on done passive components so this piece in the middle here where the traces went down to that previous board that's just a question of closed or open circuit so closed in all operation and if one of these becomes open that would indicate a fault one of the things was basically blown up and melted through and then the other connections where they weren't on the front here which went to that board on the front there which have those resistors there the opportunity just to monitor the various voltages on the input and illuminate one or more of the LEDs here in the event of something failing so these resistors here certainly got extremely warm there when that by design or by fault isn't particularly clear and in terms of components on here essentially it's just a row of diodes things Long's bottom couple of resistors there with rectifier here so repelling a DC supply for the LEDs a few capacitors there transistors here which presumably going to use to switch on and off the various LEDs under those colors as these they can be green or red as we saw on the outside of the product and then at the top here just to relay no we're just switching the contacts here between the normally closed and the normally open in the event of some fault occurring and in the back of that you know just the circuit traces there so there are three types of surge protection so one two and three and the likely places you may want to use them or in the case of this thing it's got all three combined in the same unit so large array of elements inside there and obviously have the smaller ones she saw lacrosse in the middle now as well so quite a lot of stuff in that one but then considering the price of it that's not entirely surprising I'd say this is not the fun thing and all you're gonna fit in your average house because it's designed for more industrial or commercial locations but the principle is the same it's a high voltage very short duration pulse coming along and you need something to absorb that energy in the case of these discs on this board here and that was obviously rather than are going into the installation and destroying things though these quite expensive far cheaper to have to replace this every few years than to replace a tens of thousands of hours worth of electronic equipment within your factory or whatever so that's it for this episode there will be more episodes on surge protection in the future until then thanks for watching


[00:03] hello I'm JW this is part of a series on
[00:07] surge protection this is part three it's
[00:09] time gonna have a look at the different
[00:11] types of surge protection available and
[00:13] where you might want to use those now
[00:15] I'm also going to take another device
[00:16] apart and it's going to be this thing
[00:18] this is actually a combined type of
[00:21] surge protector so we'll have a look at
[00:22] this and see what's contained inside
[00:24] this one it's considerably larger than
[00:26] the type we've had a look at previously
[00:28] so first of all have a look at the types
[00:30] of soda protection and so we'll take
[00:33] that apart and see what's inside now the
[00:35] three types of surge protection and this
[00:38] is the one we saw previously in the
[00:40] other two episodes now this is a type 2
[00:43] this is the thing would fit in a typical
[00:45] consumer unit and so we've seen this
[00:48] previously in the other episode now the
[00:50] other two types are unsurprisingly
[00:52] called type 1 and a type 3 and the main
[00:56] difference between these is the amount
[00:57] of energy that these things can absorb
[00:59] with so a type 1 we can deal with the
[01:02] largest amount of energy that's the sort
[01:04] of thing we would only use if you had an
[01:06] installation so had overheads suppliers
[01:08] which might well be struck by lightning
[01:09] or a building that what he has lightning
[01:11] protection and things installed type 2
[01:14] which is this thing here this is
[01:15] something you put in a installation set
[01:17] underground cabling that type of thing
[01:20] as that obviously certain things they
[01:21] may well be of a lower magnitude and
[01:24] type 3 is the kind of item you would put
[01:26] at a particular piece of equipment and
[01:29] that's again diems dealt with the lowest
[01:31] size or lowest amount of energy there
[01:32] and don't we forward in thinking you
[01:34] just use a type 1 for everything because
[01:35] it covers everything below that because
[01:36] that's not actually how these things
[01:37] work although a type 1 is very good at
[01:39] dealing with very large transients or
[01:41] Sergius it's not so good at dealing with
[01:44] that much smaller ones that you might
[01:45] find say near a piece of equipment or
[01:47] within an installation so as well as
[01:49] getting the three types a type 1 2 & 3
[01:51] you can also buy the equipment which has
[01:53] two types combining one so say type 1
[01:56] and 2 and also all three combined in the
[01:59] same unit so this is type 2 and we told
[02:02] us previously with the two contacts
[02:04] inside basics and large metal oxide
[02:06] varistor on those ones a type 3 might
[02:10] look something like this now this is a
[02:12] surge protected plug here and
[02:15] essentially what's inside here is a
[02:16] scene
[02:17] or much smaller metal oxide varistor now
[02:21] take this part we have seen inside this
[02:23] before in a video quite some time ago on
[02:26] the look inside anyway so take the top
[02:29] off there and this is basis normal UK
[02:33] plug there the socket on the back and
[02:34] the surge protecting part on this one
[02:37] you can just see down sign beside here
[02:39] just pry this out and in this case it's
[02:45] just this very small blue item here
[02:48] which is a metal oxide varistor two
[02:50] contacts on either side there so again
[02:53] this will do with fairly small
[02:55] transients or surgeries but no less it
[02:57] is obviously in there and you can also
[02:59] get similar things like this into built
[03:01] into extension lead so that kind of item
[03:03] and you can also buy separate surge
[03:05] protectors of type 3 which would say fit
[03:08] into a piece of equipment so like a fire
[03:10] alarm panel or something like that this
[03:13] thing here which we'll have a look at
[03:15] more detail later this is actually a
[03:17] type 1 2 & 3 all combined into the same
[03:20] container and Studios has a very sizable
[03:22] metal box these are also considerably
[03:24] more expensive than the types we've seen
[03:26] previously so I had a look at that a bit
[03:29] later on no terms of selecting these things have
[03:32] got this chart here this edge comes from
[03:34] the BG on their website there but that's
[03:37] why I say it covers the information we
[03:39] want so this is like something of a flow
[03:41] chart here in its question of which type
[03:42] you're going to use so I have type 1 2
[03:44] or 3 so at the top here we've got is
[03:48] lightning protection installed right
[03:50] with the Sen 62 305 if it is then you're
[03:54] going to need a type 1 SPD and the
[03:57] reason for that is that building it's
[03:58] got lightning protection it's fairly
[04:00] likely that lightning strikes are going
[04:01] to be happening on or near that building
[04:03] so you need the type 1 to do with those
[04:05] weight large transients that could occur
[04:07] from that if not then the question is is
[04:11] there an overhead supply and if there is
[04:13] no head supply then again it's going to
[04:15] be the type 1 and again this is because
[04:17] if you got overhead supply as cables on
[04:19] poles going down the garden or whatever
[04:20] again that's fairly likely to be struck
[04:22] by lightning
[04:23] so again that's why you need the very
[04:25] high energy one there the type 1 now
[04:28] moving on if not so there isn't any
[04:29] protection system and the reason to know
[04:31] the head supply so it's gonna be an
[04:32] underground supply then the question now
[04:35] is you need a risk assessment if there
[04:38] any imminent damage or danger to human
[04:40] life public services or industry
[04:42] activity so if the answer is yes then
[04:45] you'll need a type to service protection
[04:47] device so what is this talking about
[04:48] really is that what the surge or
[04:51] transient cause damage to say equipment
[04:54] in the building what it caused problems
[04:55] with industry or factory or something
[04:57] like that
[04:58] is it going to cause problems for
[04:59] equipment that's required to keep people
[05:01] alive or for example so certain medical
[05:03] equipment or whatever and if the answer
[05:05] is yes then you put the type 2 in
[05:08] further assessment which we will look at
[05:10] in a later episode again if it's
[05:13] positive that one you're going to have
[05:14] to put the type 2 in and then finally
[05:16] down here so protects required as part
[05:18] of the aq value or risk calculation and
[05:20] again we'll look at this in a later
[05:21] episode so basics determining what the life it
[05:24] is of a surge occurring and also whether
[05:27] it's likely to damage things within the
[05:28] installation so if any of those yes then
[05:31] you're going to be fitting the type to
[05:33] SPE and that's the one like that which
[05:36] we saw in previous episode and then
[05:40] additionally to that so once you've
[05:42] established it you do need one if
[05:44] they're only sensitive electronic
[05:45] equipment within the installation and if
[05:47] there is then you may want to fit type 3
[05:49] in this case it's just showing one of
[05:51] these sort of extension lead type
[05:53] affairs and that's similar to that plug
[05:56] thing we saw there so you may wish to
[05:58] fit those four particular pieces of
[05:59] equipment these sad things is one option
[06:02] but so you can buy to dedicate two
[06:03] things to fit within say things like far
[06:06] alarm panels or the door entry systems
[06:08] or whatever else you might happen to
[06:10] have so three types there so type one at
[06:14] the top there which is primarily for
[06:15] places where lightning strikes are going
[06:17] to be likely or either direction on the
[06:19] wires outside or even direct to the
[06:20] building type 2 which is pretty much for
[06:23] any other installation where there's
[06:25] also gonna be a risk to either people in
[06:27] the building as in to medical equipment
[06:29] there or equipment damage and so on and
[06:32] then additionally the type 3 is used for
[06:35] individual pieces of equipment but in
[06:37] terms of filling type 3 you would always
[06:39] have a type 2 as well you're not just
[06:41] gonna fit a type 3
[06:42] because again that's only going to do
[06:43] that individual piece of equipment and
[06:45] unless you only got one piece of cutting
[06:47] in the building and you're gonna put the
[06:48] type two in as well now almost have a
[06:52] look at this so here this actually a
[06:53] catalog from this particular company
[06:54] which make surge protection devices that
[06:57] have a look to items in here it's got
[07:01] this chart here in the front which again
[07:03] is similar to what we saw previously so
[07:05] again the selection that criteria are
[07:07] fairly similar here so again it's the
[07:09] first choices whether you've got a
[07:11] lightning protection system or it's fed
[07:13] by overhead lines if it is or it isn't
[07:16] that also guide you into the two
[07:18] sections there in this particular case
[07:21] that have a TT earthing system and again
[07:23] yes or no will determine the particular
[07:25] type you would get and again you've got
[07:26] two got three phase and single phase as
[07:28] well which goes down to the particular
[07:30] products in question over the diagram
[07:33] here which basically shows you if the
[07:35] lightning strike would actually hit the
[07:37] building and this assumes buildings
[07:39] already got a lightning protection
[07:40] system installed that the kind of
[07:44] currents you're talking about here in
[07:45] this case 200 ka or 200,000 amps and how
[07:49] that's distributed throughout the
[07:50] building so of that striking the
[07:53] building 50 percent that it's going to
[07:55] go into the electrical installation so
[07:57] in this case about 100 ka which I'll see
[08:00] half of that goes to ground the other
[08:02] half end up within the electrical
[08:04] installation and at the bottom here so
[08:08] this shows building fitted with external
[08:09] lighting protection the maximum
[08:11] lightning strike over 200 ka and then
[08:13] you've got the actual time involved here
[08:14] which again is measured in microseconds
[08:16] this would display through the external
[08:18] aetna conductor system fifty percent
[08:20] will go to earth by the earth rods the
[08:22] remaining 50 percent will enter the
[08:23] building directly on the main incoming
[08:24] panel as the external lightning
[08:26] protection system is bonded to the main
[08:28] incoming earth bar and we can see that
[08:30] in the diagram here and this is why you
[08:33] need your so2 protection there and the
[08:35] maximum rating of combined lightning and
[08:36] surge arrester is a hundred ka so it's
[08:39] assuming that the fifty percent split is
[08:41] there and the tightening strike is not
[08:43] going to more than 200 ka there so the
[08:47] important point here so if the building
[08:49] has stub distribution boards more than
[08:50] ten meters away from the incoming panel
[08:52] these boards will require additional
[08:55] action unusually type to surge arrester
[08:57] here sufficient and her fitting outside
[08:59] phallus circuits when they combined
[09:01] tight one two and three we need to be
[09:03] fitted so if you've got final circuit
[09:06] say more than ten meters away or
[09:07] equipment warm ten meters away it may be
[09:09] necessary to fit additional protection
[09:11] there a lot of domestic properties in
[09:14] particular that's not over likely let's
[09:16] say if you've got things going outside
[09:17] or in greater than ten meters you may
[09:19] need additional service protection
[09:20] further down those cables now I've got
[09:24] some examples here of the types that
[09:25] you're available so these are combined
[09:27] types there times one two and three or
[09:29] than the same units here and the
[09:32] important point here we can see that the
[09:33] natural total current that these will
[09:36] deal with as I says they're tipline in
[09:37] current 100 ka which you saw previously
[09:39] and if we look on the next page so here
[09:43] we have the time to miss Javier three
[09:46] failures item and again we look at the
[09:48] table here so you can see the currents
[09:50] here is twenty and forty and it
[09:53] withstands up to fifty so clearly if you
[09:55] put it on one
[09:56] that's a was a long strike of say that
[09:58] 200k and half of it goes into the
[10:00] installation 100k these things simply
[10:02] don't do their job they're going to be
[10:04] destroyed so considerably lower natural
[10:07] current there and if we looked on the
[10:09] page for those over type three so here's
[10:12] an example of a type 3 again principals
[10:16] very similar but again if you look at
[10:17] the actual Kern here because it's 3k and
[10:20] 5k a so again considerably lower but
[10:23] again only designed to deal with the
[10:25] impulses have a much lower energy as I
[10:28] said before it's not just case of
[10:29] bonging in the one with the highest
[10:30] rating because of air that can do with
[10:31] say up to 100k a it may not be as good
[10:34] at dealing with ones of much smaller
[10:35] magnitude so you do need either the
[10:38] correct size or in some cases all three
[10:40] installing to provide complete
[10:42] protection and then this small here this
[10:45] is example of one you could fit directly
[10:47] to a piece of equipment or as it's got
[10:49] here for a sec socket or fire alarm
[10:51] panel little small device there yes the
[10:54] three connecting wires should connect
[10:56] inside the piece of equipment and as in
[10:59] a previous video mentioned it's not just
[11:01] the mains cabling coming in you can also
[11:04] get surges coming in on other types of
[11:06] cabling so here we've got
[11:07] so jesters for telling in fax or modem
[11:10] and yeah this is something you would fit
[11:12] on they say telephone connection there
[11:14] and on this page here we got an example
[11:16] of 104 power over ethernet just
[11:18] basically a plug-in device there just
[11:20] goes in line with the cabling and then
[11:23] here we've got one for CCTV equipment
[11:27] and again it's just a straight food
[11:29] connection there so don't both ends with
[11:31] the appropriate connector and of course
[11:33] you can get these in a whole variety of
[11:34] styles spending on the exact application
[11:36] you're using them for and the final
[11:40] thing in here we've just got this one
[11:41] here which is again it's the type to so
[11:43] soon I think we've seen before but this
[11:45] is actually for photovoltaic or basic
[11:48] solar panel systems associated devices
[11:51] per section of the DC side before the
[11:54] inverter there's been one solar panels
[11:56] course are going to be on the roof
[11:57] outside he'll know the cabling that
[11:59] comes into the building so again fairly
[12:01] likely to get transients on those so
[12:04] these ones of a design to work
[12:05] specifically with DC and of course to
[12:08] cover things like solar installation so
[12:10] it's pretty much any cabling that comes
[12:12] into the building from outside which
[12:14] could bring in surges or transient
[12:17] voltages and if you've got an area
[12:19] that's acceptable to those and you can
[12:22] see that all of the stuff coming in not
[12:23] just the mains wiring so now it's oh
[12:27] look at this thing now this is a
[12:29] combined tight one two and three and
[12:31] this also happens to be a three-phase
[12:33] one as well so got your three lines here
[12:34] the neutral and the earth connection as
[12:36] well so five connections required on
[12:38] that one this comes in a rather
[12:40] substantial metal case now this one that
[12:43] we are gonna take apart this particular
[12:44] is actually broken which is primarily
[12:46] why we have it here as these things are
[12:48] surprisingly expensive to buy now this
[12:51] particular one is a component type one
[12:53] two and three tested protector to the
[12:55] standard views and mains power
[12:56] distribution systems primarily to
[12:58] protect connected electronic equipment
[13:00] from transient voltages on the main
[13:01] supply such as computers communications
[13:03] or control equipment so pretty much all
[13:06] good saying in the previous videos there
[13:08] now this particular one is user bounded
[13:10] up to lightning protection tone
[13:11] zero we may look at those and later
[13:13] episode so the main distribution board
[13:16] location with mortar metallic so
[13:18] entering through to
[13:19] and three to protect sensitive
[13:22] electronic equipment I also saw in
[13:24] previous episode sensitive electronic
[13:26] equipment these days means pretty much
[13:28] every piece of equipment because
[13:29] virtually everything now has sensitive
[13:32] electronics inside although this is a
[13:35] three phase device the connection is
[13:36] pretty much the same it's just a
[13:37] question of connecting the three phases
[13:39] neutral and the potential conductor to
[13:42] the terminals there and they're doing
[13:44] obviously do a single phase model as
[13:46] well and of course several other types
[13:47] as well so look at this one this is an
[13:50] ESP four one five in one and this one
[13:53] has indicated on the front which are
[13:55] actually LED is which light up and space
[13:57] agreeing for a full protection green and
[13:59] red it means something's broken that
[14:01] still doing something and if they're red
[14:03] then it's completely busted and needs to
[14:05] be replaced as the case with this one
[14:07] and if the thing here flashes then
[14:09] there's a other fault between the
[14:11] natural supply itself so that would
[14:14] require attention and three-phase 480
[14:18] volts RMS maximum and take next to all
[14:20] three of the phases neutrons at the
[14:23] bottom now this one has an additional
[14:25] terminal block on the top here this is
[14:27] nothing to do with the certain section
[14:29] what this is here it says here is a
[14:31] fault free contact common normally open
[14:34] and normally closed what this is for so
[14:36] you can connect this to some additional
[14:37] equipment because all are having the
[14:40] indicators on the front here but of
[14:42] course that requires someone to actually
[14:43] go and have a look at it and break them
[14:44] into Wars which that's face it in the
[14:46] real world it may not happen so what you
[14:47] can connect here saying it's simplest
[14:49] form would be say a buzzer so if
[14:51] something goes wrong the contact closes
[14:53] and they buzzer sounds and you can also
[14:54] connect this to there so things like
[14:56] building management systems and so on
[14:57] basically to alert people that yes this
[15:00] thing has actually broken so attention
[15:02] is required so having someone go around
[15:04] to the particular device and check on
[15:07] the colour of the indicators not
[15:08] necessarily less solution now I've
[15:11] already had to pry this about 12 left
[15:12] this if can just dig in cause he's not
[15:15] really sonically open next - be replaced
[15:18] and they have failed which this one of
[15:20] course
[15:21] has been so
[15:23] so can dig in and see what we've got
[15:26] inside now in terms of the content of
[15:29] these it should have all three varieties
[15:31] inside try to type one and two and three
[15:36] as well plus of course have got that
[15:38] remote monitoring part with the little
[15:41] contact there rather than just the
[15:45] window here's the natural metal case
[15:49] this is just the lid basically just got
[15:52] the holes or the transparent bits there
[15:54] for the LEDs to show through FY here
[15:58] which goes over to the connection point
[16:01] here just remove that I've also got this
[16:03] tape on both sides of the case now
[16:05] presumably that's going to be there to
[16:07] stop things on the main assembly here
[16:09] from arcing across to the metal case and
[16:11] we can see here there's a certain amount
[16:12] of either sort dust or similar actually
[16:17] coming off of there on both sides and
[16:20] also on the other side than the first
[16:22] one so not a whole lot to see in that
[16:25] one this is the main unit and I can see
[16:27] the LED indicators here so there's a
[16:29] three before the three phases and then
[16:32] the addition one here which indicator
[16:33] there's a problem with the actual supply
[16:34] mainly I think there's a voltage between
[16:37] neutral and earth which obviously
[16:39] normally should be and they sort of zero
[16:41] arrangement that will illuminate if
[16:42] there's a problem with that one thing
[16:45] note along the board here has got these
[16:46] resistors here and we can see around and
[16:48] the actual circuit board is considerably
[16:50] discolored it's almost sort of brown
[16:52] there and the same with these three here
[16:54] and this one so these are getting pretty
[16:56] hot during the lifetime of this device
[16:58] that's by design or that's because of
[17:00] some fault it's particularly clear yeah
[17:02] this is the remote contact here and this
[17:05] will be the relay which switches between
[17:07] the two states there so it's basically
[17:10] one pair is closed by default and then
[17:13] if a problem occurs then it switches to
[17:15] the other pair there and I think you can
[17:18] add some other system to alert people
[17:20] that a problem has occurred not hold on
[17:23] here other than their various passive
[17:25] components there so a few transistors
[17:27] just the LEDs and these overheated
[17:30] examples of some resistors
[17:33] goes down to the board underneath on the
[17:37] front here I've got these pins coming
[17:39] across at right angles and we can see
[17:41] that these come across to these fuses on
[17:44] this other board so we've got two fuses
[17:47] there two in the middle and there's also
[17:49] two over the side as well now this is
[17:53] gonna be the destructive teardown
[17:54] because most of this on the front here
[17:56] is actually soldered in so I'll just cut
[17:58] those connections they're just on track
[18:01] this being ribbon here screws on the top
[18:03] here so this remains the top board here
[18:07] nothing on the back there and we can see
[18:09] again the darkening of the circuit
[18:11] boards here where those from other hot
[18:13] resistors have been so this top piece
[18:15] looks to be just the base of the control
[18:18] there to output to your building
[18:21] management system and of course got the
[18:23] LED indicators and so on so not a huge
[18:26] amount of stuff there and certainly no
[18:27] surge protection on this top board there
[18:31] got some plastic pieces here which go
[18:34] through so I'll take those out this
[18:40] device by the way new is about 800
[18:42] pounds so that's why we're destroying a
[18:45] dusty one and not just buying one to
[18:47] take apart so interesting screws early
[18:51] has appeared to be nylon so now that
[18:53] chosen for their insulating properties
[18:55] that go through this play plastic sheet
[18:57] on the top here so this little way and
[19:00] all we've got on here is the ribbon type
[19:05] flex connector there to the top board
[19:07] and then you just go onto these tracks
[19:09] which just go across the top of these
[19:12] and then you've got your holes and slots
[19:14] cut into this it's just six over what's
[19:17] below so this is presumably being used
[19:19] of some kind of since piece so that if
[19:21] something here melts or burns it's going
[19:24] to cause one or more of these tracks
[19:26] here to fail so there's no actual
[19:28] components or anything else on here see
[19:32] from this side you've got the white
[19:34] tracks going across there so assuming if
[19:36] these melt or sound fire it will burn
[19:40] through one or more of those and it will
[19:41] be detected by this top board and
[19:44] or show a fault indication so quite an
[19:48] interesting design there and the fact
[19:49] this is just plastic it's purely from
[19:51] the fact that this is all part of the
[19:53] same actual piece there so yeah it's
[19:56] just been stuck down on the top layers
[19:59] here we can actually peel that away on
[20:01] the material below so yeah certainly
[20:04] interesting construction so now we got
[20:07] to getting down into the surge
[20:09] protection part so you know remove these
[20:12] spacers and things that I think I know
[20:14] should unscrew now remove some of the
[20:17] other fixings here little bit of damage
[20:19] occurred there and this hole that bottom
[20:22] piece here lifts off so on this layer
[20:25] we've got whole stacks of these which
[20:29] presumably are the surge preventing
[20:31] elements probably the metal oxide
[20:33] varistors there and on the back of there
[20:36] I can see the circuit board traces go
[20:39] through to there those elements I'm
[20:42] healthy is a little plastic or what
[20:46] appear to be plastic spacers which just
[20:48] fit over the top of each individual
[20:51] element we can see on there on the edge
[20:54] here that they are actually soldered on
[20:57] both sides so this with one contact on
[21:01] this side and then the other and then
[21:03] there's a whole stack of those rather
[21:05] than just a single one which you saw in
[21:06] that sort of protecting plug affair this
[21:09] of course has this whole array of these
[21:12] things going all the way across so
[21:14] there's a substantial amount of stuff in
[21:16] these and then also interesting on these
[21:19] you've got these a plastic little space
[21:22] of things on the back here and these
[21:24] press down onto these metal spring
[21:27] contacts underneath here and these again
[21:30] there's one of these for one of those
[21:31] you know these just put onto the metal
[21:35] casing on the back here all these to do
[21:38] one end and then the other end goes onto
[21:40] this insulating sheet here so I only
[21:44] connected at the one end there I was
[21:46] just mr. PCF seems to hold them in
[21:48] position so they all stay lined up
[21:52] it's one of those and then when I was
[21:54] just fit into the slot there and just
[21:57] today it goes underneath there with a
[21:58] certain amount of spring pressure there
[22:02] look up these elements here in the
[22:04] middle and the little books I could be a
[22:09] ceramic cards there with the individual
[22:11] components attached on there as well so
[22:14] there's a lot of stuff in these things
[22:16] I've actually broken a couple here and
[22:19] you can see it's just one side and the
[22:20] other and then there's got the
[22:21] presumably oxide material in the center
[22:25] there and they will go back down so fire
[22:27] those traces on the back here it's very
[22:30] heavily coated with the green mask on
[22:35] this one that you see they're all
[22:37] individually soldered so it all goes all
[22:39] the way across in potentially a large
[22:40] stack and then they will get down to the
[22:43] bottom here to be large terminals on
[22:45] this side and those terms actually go on
[22:49] to this separate board here that's one
[22:52] we cut away on the top piece before it's
[22:55] also one of those fuses on the front now
[22:57] so there's a normal clip on the top here
[23:00] and then the bottom is actually a cup
[23:02] which is actually soldered down to the
[23:04] board here now you see they're 25 amp
[23:06] fuses 440 volts and these are the
[23:11] ceramic ones actually like Seaver so
[23:13] they will have the send filling inside
[23:16] and again those will come through on the
[23:18] back here and you just go down to your
[23:20] main terminals which is this block here
[23:24] now it comes across to that point on the
[23:27] side there so it goes both into the
[23:30] circuit board and the other one came off
[23:31] two goes to the front metal case and we
[23:35] said that comes through on the back here
[23:37] as well here's a closed book one the
[23:40] fuse is actually broke the end of this
[23:42] very tight in the bottom you can
[23:44] actually get them out particularly
[23:45] easily or if tall but it's the ceramic
[23:48] material and it did have the sand
[23:50] filling inside there's actually three
[23:52] individual fuse elements inside so
[23:55] rather than just a single fat wire there
[23:57] it's got three separate wires there so
[24:01] am i buying a Seibert 25
[24:03] there and there's six of these two for
[24:07] each of the phases presumably so two
[24:09] there two there and two there so so they
[24:13] press into that clip there and go into
[24:15] that sort of cup thing soldered down
[24:17] onto the board now there's not a whole
[24:20] lot else on this particular thing here
[24:22] you've got the terminal blocks here it's
[24:24] come across so that's the three-phase is
[24:26] neutral and the earth connection and all
[24:29] of those come across to the board there
[24:31] as well as the earth going over to that
[24:33] additional connection there six fuses
[24:36] there and then the only other thing
[24:38] inside there's some what pair to be
[24:40] resistors down here something there and
[24:44] there's also two on the end and two over
[24:46] this side and essentially those ones
[24:49] come through onto the back here and we
[24:51] can see the circuit traces and those
[24:53] come up to these pins here which we cut
[24:57] they went over to that top circuit board
[24:58] so that's being used some kind of sense
[25:01] or detection thing to tell him and
[25:03] whether they first of all things
[25:05] actually powered on and what the state
[25:07] of those inputs and so on is so no doubt
[25:10] finding some kind of detection or fault
[25:12] monitoring there as well we can see a
[25:16] much larger Tracy's coming across to the
[25:18] various other parts on the back there so
[25:21] yeah it's just coming right through from
[25:22] the incoming connectors there and you
[25:27] can down at the bottom now where it all
[25:28] links through to the bottom board and
[25:30] that's basically soldered through with
[25:31] these large links on sides here and
[25:36] again over this side as well and there
[25:39] as we could see we have also got down in
[25:41] there additional and those characters
[25:43] going through so it's basically these
[25:45] red large metal pieces go through and
[25:50] that's focusing on the back here so it's
[25:51] two here one in the middle one there and
[25:54] one over that side and I've got these
[25:56] other large pads here obviously six of
[25:59] those and that's actually those fuse
[26:01] holders there two there for each of the
[26:05] three phases and this bottom plate it is
[26:09] just spring contacts there which those
[26:11] little plastic pieces just rest into and
[26:14] they're all in contact with the
[26:16] or case here so at this end they just
[26:18] rest on there because we press down when
[26:20] those top board is in position
[26:23] I think this yellow material here is
[26:25] just being used for location to
[26:27] basically secure the other end of the
[26:29] episode that they also stay in the
[26:30] correct position lining up with what's
[26:33] above because they're all essentially
[26:35] comment on to this metal backplate here
[26:38] so no other electrical component there
[26:41] and that's the complete assembly there
[26:44] from the bottom so yes just a piece off
[26:48] the circuit mobile to are there no
[26:50] actual components or connections on it
[26:51] just purely is to mechanically support
[26:55] these things in the correct position
[26:57] well it looks like the bottom is now as
[26:59] the bottom of those things with the
[27:01] little plastic pieces which are just
[27:04] loosely fit it in there with two
[27:05] locating pegs and the piece that goes
[27:09] over the bottom and those just literally
[27:12] sit over the top of that and just locate
[27:19] on like that and then as the pressure is
[27:21] applied from above the spring pieces
[27:23] there press onto the metal casing on the
[27:26] back now I've got here a piece of one of
[27:29] those so we're assuming is the metal
[27:31] oxide varistor component now this
[27:33] actually broke off and I try to unscrew
[27:34] the like parts there but got a piece of
[27:37] it so just see what the resistance of
[27:40] this is now in its add force Dave just
[27:43] use the normal ohms reading we should
[27:45] get pretty much resistance between the
[27:48] two sides as these things don't designed
[27:50] to conduct at normal operating voltage
[27:53] so I've just checked between the two
[27:55] sides and yeah there's no connection
[27:58] there whatsoever so that's pretty much
[28:01] as you would expect the edges no the
[28:06] edge isn't conductive I that's just a
[28:09] different material there you know this
[28:13] side is conductive within itself the
[28:16] black material apparently is not so this
[28:19] white is a conductive pad ascension is
[28:23] gonna be one on both sides so that's
[28:25] what's obviously if they solder
[28:27] connection they get pretty much zero
[28:29] items there but between one side and the
[28:31] other
[28:33] yeah we're getting nothing at all again
[28:36] that's just a few volts from a battery
[28:38] no it's trying to this thing the
[28:40] high-voltage tests Atlas does up to a
[28:42] thousand volts now not these clips here
[28:44] so what I've put is just a piece of
[28:46] plastics on the spaces from thing over
[28:48] one side and then that will be insulated
[28:51] we could just clamp onto the other side
[28:52] with the other door there so just place
[28:56] that like that so essentially the red
[28:59] one is connected this side with the
[29:00] black one is insulated and then this
[29:02] side it's through there so the red one
[29:04] is insulated from the disk and the black
[29:07] one makes contact so we got place that
[29:09] there and if we turn the handle we
[29:13] should see that as we go at a faster
[29:14] speed the resistance should fall away to
[29:16] very low levels and at slow speed it
[29:19] should stay somewhere over there so
[29:22] that's way there so don't get shocked by
[29:25] it which all that turn handles we get so
[29:32] okay so at lower speeds there certainly
[29:35] in the 50 plus mega ohms range as we
[29:38] increase speeds see it's dropping down
[29:40] that's in a sort of five range if we go
[29:44] with a moderately fast we though it's
[29:46] going down out of the tip of 22.5
[29:49] [Music]
[29:52] and you're going fast actually it's
[29:54] dropped right down into the sub 1
[29:55] megaohm range and if you slow down it's
[29:59] going out to the to 5 mega ohms and so
[30:04] on so pretty similar is what we saw
[30:06] previously there the voltage that this
[30:08] converts over at is probably going to be
[30:11] lower there's bear in mind in the actual
[30:13] device it's not just a single one it's
[30:15] whole stack of these for each of the
[30:18] particular parts and they all basically
[30:20] soldered across like that just a quick
[30:24] fun look at the circuit board here so
[30:26] there's no sort of microcontrollers or
[30:28] any kind of fancy intelligence in this
[30:32] thing it's all based on done passive
[30:34] components so this piece in the middle
[30:36] here where the traces went down to that
[30:39] previous board that's just a question of
[30:40] closed or open circuit so closed in all
[30:43] operation and if one of these becomes
[30:44] open that would indicate a fault one of
[30:47] the things was basically blown up and
[30:48] melted through and then the other
[30:51] connections where they weren't on the
[30:52] front here which went to that board on
[30:54] the front there which have those
[30:55] resistors there the opportunity just to
[30:57] monitor the various voltages on the
[30:58] input and illuminate one or more of the
[31:01] LEDs here in the event of something
[31:03] failing so these resistors here
[31:07] certainly got extremely warm there when
[31:09] that by design or by fault isn't
[31:12] particularly clear and in terms of
[31:15] components on here essentially it's just
[31:17] a row of diodes things Long's bottom
[31:19] couple of resistors there with rectifier
[31:22] here so repelling a DC supply for the
[31:25] LEDs a few capacitors there transistors
[31:29] here which presumably going to use to
[31:30] switch on and off the various LEDs under
[31:32] those colors as these they can be green
[31:34] or red as we saw on the outside of the
[31:37] product and then at the top here just to
[31:40] relay no we're just switching the
[31:41] contacts here between the normally
[31:43] closed and the normally open in the
[31:46] event of some fault occurring and in the
[31:49] back of that you know just the circuit
[31:52] traces there so there are three types of
[31:55] surge protection so one two and three
[31:57] and the likely places you may want to
[31:59] use them or in the case of this thing
[32:01] it's got all three combined in the same
[32:04] unit so
[32:05] large array of elements inside there and
[32:08] obviously have the smaller ones she saw
[32:11] lacrosse in the middle now as well so
[32:13] quite a lot of stuff in that one but
[32:15] then considering the price of it that's
[32:17] not entirely surprising I'd say this is
[32:20] not the fun thing and all you're gonna
[32:21] fit in your average house because it's
[32:23] designed for more industrial or
[32:24] commercial locations but the principle
[32:26] is the same it's a high voltage very
[32:30] short duration pulse coming along and
[32:32] you need something to absorb that energy
[32:34] in the case of these discs on this board
[32:37] here and that was obviously rather than
[32:40] are going into the installation and
[32:41] destroying things though these quite
[32:43] expensive far cheaper to have to replace
[32:46] this every few years than to replace a
[32:48] tens of thousands of hours worth of
[32:49] electronic equipment within your factory
[32:51] or whatever so that's it for this
[32:54] episode there will be more episodes on
[32:55] surge protection in the future until
[32:57] then thanks for watching
