# First Live Test - Check Polarity of 3 Phase Supply, Using an Approved Voltage Indicator AM2 & AM2S
# https://www.youtube.com/watch?v=3kHlWHM9Wm8

so i've got my approved voltage indicator out because i'm going to carry out the first live test with check supply polarity i'm going to prove this on my proving unit to check it's working correctly but also i need to check it's the right instrument and also has the appropriate shrouds in place when thinking about AM2 and AM2S okay so we can see those tips there are considerably less than the maximum and the GS 38 a 4 mil because this is obviously a live test and it's the first live test we're going to carry out which is supply polarity so i've proved this however during the test i will also prove it because it will go live dead live live it's actually self-checking the instrument but i always like to keep the same practice whenever i'm using a voltage indicator i start off by checking it on a proven unit and i was finished by proving it on a proving unit that it's working even though you'll see through this sequence actually it'll self-check it as well so after inspection i'm happy to use this and it's been checked i'm first of all going to check between the protective conductor and L1 L2 and L3 then i'm going to test between the protective conductor and neutral then i'll test between the neutral and L1 L2 and L3 and then between our line conductors so least dangerous conductor first being our earthing conductor and then on to L1 you can see the voltage there off L1 and onto L2 off L2 and on to L3 off L3 and there we go that's the first one the next one i'm going to test between the protective conductor and neutral the least dangerous conductor first being the earthen conductor here and the neutral you see we get beep that's a continuity beat with no voltage on the instrument the reason being the neutral and the earthing conductor are connected below as this is a TN-C-S system they're connected together you get the continuity beat for that reason next thing checks between neutral and L1 least dangerous conductor being neutral and we go on to L1 off L1 onto L2 off L2 and onto L3 and then off L3 and then off our neutral i've got to be careful now is when i probe in i know these are all live conductors so i've got to be very careful i'm going to probe in once i probe in this tip will become live on the other end therefore i'm going to keep my tips very close to the area in which i need them and not having this one waving around so i'm going to between L1 and L2 so we've got about 412 volts i'm going to come off those will now check between L1 and L3 again about 411 volts and i'm going to come off and check between L2 and then L3 and i've got 417 volts and then i'm off so i've checked those i'm still going to check this again on my proving unit just because that's the practice that i do but you saw clearly this went live dead live live and self-check the instrument as well so that's it completed once i've checked this again that's for my benefit i'm going to check my test instrument again that's my practice but we've carried out the test there for checking supply polarity the first live test according to BS 7671 i hope this video has been some help you


[00:00] so i've got my approved voltage indicator out because i'm going to carry out the first live test
[00:03] with check supply polarity i'm going to prove this on my proving unit to check it's working correctly
[00:09] but also i need to check it's the right instrument and also has the appropriate shrouds in place
[00:14] when thinking about AM2 and AM2S okay so we can see those tips there are considerably less than
[00:19] the maximum and the GS 38 a 4 mil because this is obviously a live test and it's the first live test
[00:25] we're going to carry out which is supply polarity so i've proved this however during the test i will
[00:30] also prove it because it will go live dead live live it's actually self-checking the instrument
[00:36] but i always like to keep the same practice whenever i'm using a voltage indicator
[00:40] i start off by checking it on a proven unit and i was finished by proving it on a proving unit
[00:45] that it's working even though you'll see through this sequence actually it'll self-check it as well
[00:50] so after inspection i'm happy to use this and it's been checked i'm first of all going to check
[00:54] between the protective conductor and L1 L2 and L3 then i'm going to test between the protective
[00:59] conductor and neutral then i'll test between the neutral and L1 L2 and L3 and then between our line
[01:05] conductors so least dangerous conductor first being our earthing conductor and then on to L1
[01:11] you can see the voltage there off L1 and onto L2 off L2 and on to L3
[01:20] off L3 and there we go that's the first one the next one i'm going to test between
[01:24] the protective conductor and neutral the least dangerous conductor first being the
[01:28] earthen conductor here and the neutral you see we get beep that's a continuity beat with no voltage
[01:34] on the instrument the reason being the neutral and the earthing conductor are connected below as this
[01:39] is a TN-C-S system they're connected together you get the continuity beat for that reason next thing
[01:45] checks between neutral and L1 least dangerous conductor being neutral and we go on to L1
[01:52] off L1 onto L2 off L2 and onto L3 and then off L3 and then off our neutral i've got to
[02:02] be careful now is when i probe in i know these are all live conductors so i've got to be very careful
[02:07] i'm going to probe in once i probe in this tip will become live on the other end
[02:11] therefore i'm going to keep my tips very close to the area in which i
[02:13] need them and not having this one waving around so i'm going to between L1 and L2
[02:20] so we've got about 412 volts i'm going to come off those will now check between L1 and L3
[02:27] again about 411 volts and i'm going to come off and check between L2 and then L3
[02:33] and i've got 417 volts and then i'm off so i've checked those i'm still going to
[02:38] check this again on my proving unit just because that's the practice that i do but
[02:41] you saw clearly this went live dead live live and self-check the instrument as well
[02:48] so that's it completed once i've checked this again that's for my benefit i'm going to check
[02:53] my test instrument again that's my practice but we've carried out the test there for checking
[02:58] supply polarity the first live test according to BS 7671 i hope this video has been some help
[03:13] you
