# IS THIS THE WORST THREE PHASE WIRING YOU'VE EVER SEEN - Does it need a rewire?
# https://www.youtube.com/watch?v=XxOG5eqmKHk

- [Gordon] Coming up in this video, we do some industrial tourism, find an installation that's way overdue for testing, six-foot-four Gary walks into a fluorescent tube, we find this mess, and a new way to use a WAGO box. (door chains clanking) - Does this industrial unit need a rewire? Let's go and find out. - I think it needs electric doors, I tell you that much. (both laughing) You've had a sneak peek at what's coming up as we go around this industrial unit. We've been asked by the new tenant, who's moving in, to do a visual inspection of the wiring system. Now, challenge with industrial units is what was good for the last tenant, in terms of socket outlets, the type of machinery they had, may not be suitable for the tenant that's moving in. Is it up to standard in terms of the wiring regulations? - Yeah, we might find some horrors on the way through, and it'd be a great opportunity for help other people in the community in the comments. So for example being, if we've got people in there that are training, or maybe only familiar with domestic installations, wouldn't it be helpful if you could help them maybe with coding and possible solutions for some of the problems we're going to find? - So let's start our tour at where the supply intake is, and hopefully behind this cover, we'll find the distribution board. - Right, okay. So here we go. - Deep breath. Are you ready for this, Gary? - Deep breath indeed. (Gary laughs) Here we go. - Ooh. - So let's start at the supply origin then. So we've got our earthing arrangement there, Gordon. Just talk us through that. - [Gordon] Yeah, that's TNCS. So yeah, protected multiple earthing. Yorkshire Electricity Board, that was a while ago. Traditional British colors on there as well. The red, yellow, blue. And obviously with three, it looks like a hundred amp. Three times a hundred amp across the phases. Got our meter there. Nothing too exciting here. Right, we've got some interesting, interesting arrangements here. Let's get one out the way. I don't know what the plug on the twin on earth does. - Okay, yeah, novel though. I would imagine it's normally for something like an outside light, as I'm sure the investigation will find out. - We'll find out. So yeah, so the meter tails appear all to go here. So I guess we'll start here. - [Gary] Okay. - [Gordon] This looks like some sort of main switch, Gary. - [Gary] So we've got some sort of means of isolation now, yes? - [Gary] Yeah, okay, so wrestle your way in. (switch clicking) Oh, yeah, lights are off. - [Gordon] The lights are off, so I guess that's feeding that other board as well. Okay, so let's have a look. - [Gary] I'll just have a little scan through. Remember, leave those comments below, we'd be really interested in them. - [Gordon] Okay, yeah. As I said, installation's changed, must've been some armored cable in here for something in the past, so someone's left that adaptable box. Let's see what's - [Gary] Looking good. - [Gordon] Lurking behind here. - [Gary] Ant killer as well, so a little bit of everything here. (Gordon chuckling) - [Gordon] I've spotted something already. What is it, whenever we do one of these, it's-- - [Gary] It's a wood screw. - [Gordon] Yeah, we always find-- - [Gary] Phantom wood screw. - [Gordon] There's always a wood screw. - [Gary] Here we go. Excitement is building, Gordon. Come on, let's get it open. Some nervous tension. - [Gordon] Aah, okay. - [Gary] Wow, let's just have a quick look in there. So that's the incoming three phases. We come through-- Oh, a bit of a homemade DIY buzzbar there, yeah. - [Gordon] Yeah, so that's feeding that, which is feeding out to this wire flex. - [Gary] Right, okay, which is that. Is that feeding into a three-phase socket then, is it? - [Gordon] Yeah, I think so. - [Gary] But then the earth is going-- - [Gordon] Where's the earth going? - [Gary] So that's going in there. So that's going in there. - [Gordon] Right, okay. - [Gary] So, again, yeah. I think also we've got a single-phase supply here when we're coming out. See your phase four coming (crosstalk) - [Gordon] Seems to be feeding that other board. - [Gary] Coming up here with the tails. Yeah, feeding that board. - [Gordon] And this appears to be (laughing) This appears to be the-- - [Gary] What's that one? Black, is that CPC or that's the, the neutral to that board? I think. - [Gordon] Yes it is. - [Gary] Let's have a look, hold on. So we've got-- - [Gordon] No it's, ah-- That's the one going out to the three-phase socket. Okay, that's interesting. Let's just see what's-- - [Gary] Oh, right. So they brought a neutral from this board here because obviously we've only got the tails bringing the three lines in. This single here brings a neutral which effectively goes out to our three-phase socket. Is that right? - [Gordon] Yeah. - [Gary] Let's pull back and have a look at that. So this is the SY flex. Okay, that feeds this three-phase neutral and obviously protected conductor socket. - [Gordon] Ooh! - [Gary] Oh, what have we got now? - [Gordon] So this is, this is the CPC feeding that three-phase socket. It appears to use the steel work of the box. I don't think you're allowed to do that, are you? - [Gary] Well, comments below. We are going to answer all these. We want your interaction. Is it very tight? Can you just check the tightness of it for us? Have we got a tight one? Yeah, good. And then that goes off-- - [Gordon] Goes to this board. and goes in this port there. - So, let's have a little look - Exciting start, I would suggest. (Gordon laughing) Okay, so we're going into the single-phase board. - Yeah, uh-oh, look here. - Oh, hang on! - Bring your hand cam in here, Gary. - [Gary] When was it last tested? Well, '92 suggesting it was installed and yeah. Retest due and, yeah, '95. So I think we're just tad-- - [Gordon] Tad over. - [Gary] Would you say we're due? - [Gordon] Yeah, I think it is due. Back in there. - I would presume the IP rating at the top of this enclosure, we will try and get shot at that at some point, will not be IP for expert. Let's have a look what's in the board. (screwdriver jostling) - Come on. - The world is waiting to see what delights await us underneath these two screws. - Ooh. - Ooh. - Oh, this is the first time we've seen it as well. So we're doing this on the fly. Let's bring the hand cam in. So we've gone in there through a metal bush. We brought our tails and our earth and conductor in and then decided to make a bit of a rat's nest of it. But always, always say just because it looks messy there's no coding for messy. Obviously it would be better workmanship but obviously we can't code that as a, obviously C-1, because you don't like the way it's laid out. Gordon, What's your first thoughts? - [Gordon] Yeah, that's, that's a challenge. Trying to figure out what's going on here. That's that neutral that's going-- - [Gary] Is that out of the main switch? - [Gordon] Yeah, that's that one that was feeding back down the rack. - [Gary] So that comes down there, okay, and feeds into there. - [Gordon] So here's our incoming neutral here. So that just loops straight into that. Yeah, interesting combination. So this looks like, it looks like we've got some sort of ring final circuit. We've got, yeah, a 10-amp circuit. I would guess that's the lights with what's going on there. Someone's added a new one here so I don't know where that's gone. That's vanishing. - [Gary] What cable is that? (crosstalk) Seems a bit flexible. - [Gordon] Ah, hold up. Yeah, it is flexible, Gary. - [Gary] All right, okay. - [Gordon] That's feeding this. - [Gary] Well I'll just have a little look the other side and see where that goes. So what is that feeding? Ah, okay, there. So that's our 16-amp single-phase socket outlet. - [Gordon] Yeah, which appears to be upside down, Gary. Alright, so, wow. The 44, I think, relies on actually the device being the right way around. - [Gary] Well, you've gone to all that effort to wire it in flex and not gland it properly, okay. Why would you go to all the effort of putting it actually on the wire up way round? - Yeah, so we've got, yeah, no RCD protection. - Is that the least of our worries? (laughing) I would suggest at this stage, yeah? - So I think from this end, I think, yeah. I don't think we can escape doing a full rewire on this, really there's a lot of work we'd have to do to bring that up to any sort of standard. - And it probably wouldn't be worth our while. So I would imagine a new distribution board and I think this is only the start of our problems, isn't it? So we're going to go around and see what other gems that we've got out there. If you also want to suggest some wiring containment solutions for us and perhaps even the types of outlets that maybe you'd install in a similar industrial unit. We'd appreciate that feedback in the comments as well. So we've already ascertained that the 16-amp socket outlet is wired in a little bit of flex. Let's take a deep dive inside and see if there's any other gems in there, Gordon. - Get in there. - Yeah, looks interesting. - [Gordon] Here we go. I was thinking, just a bit, we might be able to correct this one straight away, and we'll put it back on? - [Gary] Yeah, what, you'd spin it around? I think there's more problems than just it being upside down, Gordon. - [Gordon] At least there's no wood screws in here. Right, okay, that's okay. Shall we say it's tight? Well, I could ah, okay, right, now. Ah, that's sort of-- Hmm, did a double screw (chuckling) this double screw here, that's intere-- Yeah, that's-- - [Gary] Is that working as a cord grip? - [Gordon] Yeah, to trap the cable behind the box - [Gary] Oh wow! To prevent the flex from being pulled back out? - [Gordon] Yeah, but obviously that's why it's upside down because if you try and put it on that way-- (box popping) - [Gary] But it hasn't got an RCD, Gordon. Remember, it hasn't got an RCD. That's the main problem, okay? I would suggest that one's going, isn't it? - It's obviously got their incoming telephone there. Seems like they're powering the whole industrial estate from that junction box. But obviously, if we're going to run some telephones around the place or possibly some data this could be an important area. - I would suggest so, yeah. We want that Wi-Fi in here, won't we? - Yeah. - Okay, next one? - Well, at least this one, Gary, there's been some, yeah, some effort to at least fix the cable in place. SY flex, though. - [Gary] Final circuits in SY flex? Comments below, help others in the community as you go. I know from the other end, Gordon, that the actual braiding around the SY flex isn't earthed in the DB, okay. So is it earthed, this end? - No. - Okay. (laughing) Why would it be? - Yeah. - Okay. Anything else of note? - [Gordon] Phase sequencing seems to be in the right order, but yeah, I don't think I don't-- There's nothing to see here. I think this is gone as well. - [Gary] Okay. - [Gordon] Now we have made a recent video about a top tier product that we may use to replace these two sockets. Check that out if you haven't seen it. - That is definitely worth checking out because of the versatility of that system and the type of electrical enclosure you can have in one box. So it could be a solution, couldn't it? Where next? - Well, I might as well step along to the first 13-amp socket outlet, Gary, which, yeah, should be on that ring final circuit. - Well, what we've had so far, we can see it here on the wall. I bet there's no cables inside here. It's always just screwed to the wall as a fake 13-amp socket outlet. So you get it open, let's see what's in there. - Yeah. - If anything. - There's also, there's a, look it, a little bit of damage there around the earth pin. - [Gary] Okay. - [Gordon] No conductors in there, come on. Let's have an empty box on the wall. - [Gary] This might be reasonable, 'cause it seems to be fed off that other board, That at least was some sort of, yeah. (box popping) Oh, we've got, oh, yeah, yep. - Yep. No, it's all right, grommeted through the back. Twin earth cable. Plenty of screws holding it to the wall. Yeah, that's not bad, that. Just pointing out, there is another telephone socket behind you, Gary. - Yes. - Yeah, yeah. Wonder what was in here before a call center with Orlem. - So, okay. No RCD protection, which we obviously keep mentioning, but what out of we've seen so far it's probably the best one we've actually opened up. - Yeah. - So let's continue the theme on looking at 13-amp socket outlets. This one already is cracked, okay. But you would presume the IP right on the top of the enclosure would be appalling. Actually, that's not too bad of an effort until we look up, Gordon, just up here. - [Gordon] Yeah, so this looks like it's an addition to the ring final circuit, Gary, yes. Yeah, no grommet, you can see the conductors in there. - [Gary] Please code accordingly for the community, I would suggest. - [Gordon] Let's just see what-- Obviously whoever wired that in didn't care at that end. So let's just have a look at what's going on at this end. That's an old style MK socket there, as well. If anyone can remember when they stopped making this variant? You can remember when they still made them in brown, Gary, can't you? (laughing) - [Gary] Yeah, and they were round, yeah, thank you very much. - So let's have this. (box popping) Oh! - [Gary] Ooh, what we got? What we got, exciting? - [Gordon] We've got a melted wire for starters. - [Gary] Let's have a look. Look at that. Oh wow! - [Gordon] That's crumbling off there, you can see exposed conductor on there. - [Gary] And it's, it's often quite, yeah. One of those things, how many times it is the neutral. If we've got six amps running down here, we've also got six amps running down the neutral and obviously really you can see how that's loose, isn't it? Yeah, it's a loose termination there. So of course that's caused a massive buildup of heat and we're melting the old thermoplastic PVC. - Yeah. Why we're here, Gary, yeah? (laughing) About turn, there's another damaged socket behind there. - Okay, let's have a quick look. Yeah, okay. Yep, so we've got yeah, broken there, see that's been broken down into where a lot of conductors would be. - Hmm. - I don't think we've found anything salvageable at the moment, have we, really? Full rewire, I would suggest. Goes back to, doesn't it, you know, the responsibility of testing electrical systems. This was 1995, it was recommended it needed a re-inspection? - Yeah. - That's a considerable amount of time. And obviously the amount of tenants have been in and out of here, perhaps having a little bit of a personal dibble at the wiring system to overcome their own problems, this is what you're left with, isn't it? Be interesting to see what the new the new tenant does with the wiring, won't it? - Yeah. Got another room to go in here, Gary. Shall we have a look in here? - Possibly an ideal little workshop. I wouldn't suggest the lighting levels are perfect in here, but socket outletwise, what've we got? - Well, I've got one socket and it seems to be incredibly high up. So yeah, you can, you can just reach that, Gary. Yeah, so that's, that's what, yeah. Probably need some more socket outlets in here. I mean, there's a drain here. So perhaps it's being put up there for a purpose. Perhaps that was out of reach of some sort of process that was going on. You're right, lighting. Key thing about lighting is to make sure it's in the right place. Task lighting is what it's often referred to, lighting the task you're trying to do. So if you're working on a bench and the light's behind you you probably working in shadow. So that's something you might want to look at. - Continuing on your theme of task lighting, would you suggest this area here, which is the main area in the actual industrial unit, is well lit? - I mean, it's reasonably well lit, but again, it depends what you're going to be doing in that space are these lights in the right position, you know? Could you imagine if you were trying to fix cars in here, the car would be right underneath the light. You'd be working in shadow, You might be working down the side. It may be better to put the lights on the wall, shining into the space. - And also with them being fluorescent fittings, and it's obviously a little bit chilly at the moment, do you think that's the perfect light for this type of environment? - You know, eh, it's getting increasingly difficult to source fluorescent tubes and let's remember these probably aren't that energy efficient because they're on magnetic ballasts. So that's possibly an energy saving feature in there. Obviously when the door's open, you may not even need them on, so they could put some occupancy and light level detection to them. - What you're suggesting now is we're probably not keeping them are we? - And they're a little bit rusty as well. So yeah, definitely, I think, I think they need to go. Let's move on, check out the lighting circuit as we're going out. There's some bit of twin earth there. Oh, look, here's a-- someone has made an effort with a bit of conduit but decided just to give up halfway through, we've got a loose cable there. - Also bend's a bit creased there as well. Wonder if that bending radius is appropriate to two and a half times the diameter of the conduct. Okay, what do we got here? Not a lot of head room. (laughing) - Here's a problem. I don't know how you code this. You're all right, Gary, you haven't got a problem. but I might struggle if I was, yeah. - Wow, that is close. Yeah, so that is what we would-- - Yeah. - Yeah. Just brushing your hair on the actual-- - I don't know how you code that, potential for a head to crash into fluorescent tube. Again, it's on, it's magnetic ballast. That wiring seems all right, it's wider than messing around with cable, run along the perling there. So nothing, nothing untoward there, but yeah, my problem is, yeah, clank your head on that. So it looks like another lighting related issue here, Gary. I think even you could walk into the tube and smash that. - Yeah I'm six-foot-four as well, so yeah. That's pretty, pretty, pretty low. - So looking at the length of this flex, yeah, this was probably when it was originally installed a lot lower down. It's just been all lifted up as this mezzanine floor was put in and yeah, you've spotted it, Gary. The end cap appears to be held on with tape and a little bit of string holding it up as well. So I suggest this fitting's probably at the end of its life. - Like in the IP rating on the top of the enclosure, that's got one cable, isn't it? Okay, as we pan around to the other one-- - [Gordon] And it's the same. - [Gary] Oh, so we've got one cable, isn't it? We might be finding a stray join somewhere, I can't remember too many circuits coming out of the board for radial socket circuits. Is this our only connection for the phone line in here? - Yeah, we've got some phone lines there. There seems to be some CCTV cable wandering along there. Again, we've got a light, but this room doesn't have it's own light switch. So this is on all day with the rest of the units. - [Gary] And there is our, obviously, office station, with no sockets anywhere near it. - Yeah. - Marvelous. - So we've got another socket outlet here, Gary, with some light plugged in, T-12 tube. They are almost impossible to get now. But let's remove this. There's another problem here. - [Gary] Oh, uninsulated pins! - [Gordon] Yeah, uninsulated pins, you don't see many of them. So yeah, if anyone remembers back in those days, Gary, they probably came brown when you first wired these in. You could, yeah, if you're not careful, small fingers can get behind there and touch the pins. - [Gary] Yeah, and look at the pins on here, look at the actual socket inlets. Look at that, nice little bit of burnout. - [Gordon] That's not in great condition. So again, this looks like it's on the ring and then someone spurred off. - What delights we'll find underneath the cover here? - Socket's a little bit rusty as well. - So we're thinking possibly 1993 install, is that the sort of time? We think it has probably not been tested since. Well, that doesn't look too bad in there. Let's have a look in there. So, no melted conductors in there, Gordon. - [Gordon] Doesn't look too bad. That seems to be corroding a little bit there, but, yeah, everything seems to be intact. So, not too bad. Obviously, gland would have been, gland redactor would've been okay, on there. But you never know. And obviously, along here we've got a water heater plugged in, which, you know, all seems okayish. And missed the conduit adapter there. But, get in close on here. So you have some sort of water heater and there's an exposed terminal in there. So you'd be brave to turn that on next to a sink with no RCD protection. - So what are we looking at next? Oh, sorry! Oh, what are you doing, oh, okay. All right then, we're safe. (chuckling) - [Gordon] Tracking down the earth bonding conduct. I think I found where it comes in. So you can see it gone down the wall there, hiding beneath here. Yeah, so obviously I found it. - [Gary] All right, okay. - [Gordon] So it looks like it's, yeah, either been snapped off or never connected in the first place. Probably snapped off I think, yeah, nice. That's I guess they call that maroon toilet system there. - [Gary] No, it's burgundy. - [Gordon] Burgundy! - [Gary] Comments below, what would you call it? Again, also code that on the bonding conductor not being connected. (lid closing) (toilet flushing) - [Gordon] I do like a light switch when it's covered in emulsion. (switch flipping) - So as you come outside, it highlights a few more issues. We've got a security camera up there with a cable cleverly hidden and just nips under the roller shutter door, I just imagine to chop it off at any moment. And I've got a funny feeling it's connected to absolutely nothing. What about the lighting out here? - Oh yeah, the lighting. We've got this bulkhead behind us. It's, yeah, suggest it's probably seen better days. Yeah, held shut with two cable ties. The old attaching two cable ties together, great top tip there. Yeah, there's even some lichen on the cable. So what is that section of the regulations about flora and fauna? - I think it's been replaced by the LED one up at the top there. However they've used an interesting connecting method, I would suggest. - Yeah, there's a WAGO box up there, and yeah, seems to be stuck on there with a bit of silicone. So there's, yeah, how to improve your IP rating there. Yeah, but it is actually the only thing in this installation that actually is labeled up with this actual function. There is a switch that says outside, a floodlight, which is, yeah, there's no labels on anything else. Well, Gary, this is the industrial unit that keeps on giving. Who would have thought, for such a relatively small installation, we could find so much wrong? And clearly it hasn't been inspected for an incredibly long time. And yet people have kept adding on. Perhaps a little recap. The, well, could we call it a distribution board? The collection of wires, switches, and circuit breakers in a wooden enclosure. What have we found there? - Hopefully the keen-eyed amongst you have given us plenty of comments to get back to, and hopefully you're answering them yourselves as well. Hopefully you spotted the reduced size neutral from the supply authority, which we think is also single insulated. We've also got a 32-amp breaker on an SY flex feed in the socket outlet. - Yeah, that's 16 amps. And strange, a lot of lash ups here. And yet someone's gone to the trouble of carefully identifying the conductors with the right colors. Yeah, strange really, strange. - We haven't even got out the MFT tester to test these circuits, we've just done a visual inspection, the journey on which you've come on. We hope that those commenting now will drive us forward and hopefully answer some of the community's issues that they might have in similar situations out there in the real world. What are we up to next? - Ah, well, next. Well, let's think. Can we save anything from this? Probably not, sockets, broken. Probably not enough of them, in the wrong places. Yeah? - Not on an RCD. - Yeah, don't forget, yeah, the lack of RCD protection. The lighting circuit seems okay. It's wide, in nest all the way, we might be able to save that. However, lights, probably at the end of their life. Yeah, and probably some of them not in the right location. And obviously you can walk into your head with a fluorescent tube and there's nothing. Yeah, lovely, lovely to do that. So I think, yeah, next Gary, I think really we're looking at a full rewire. Perhaps you'd like to join us on that journey. - We won't be rewiring it, will we? - Well, you might be. - [Gary] You're havin' a laugh, ain't ya? (clicking) (buzzing)


[00:00] - [Gordon] Coming up in this video,
[00:01] we do some industrial tourism,
[00:05] find an installation that's way overdue for testing,
[00:09] six-foot-four Gary walks into a fluorescent tube,
[00:13] we find this mess,
[00:16] and a new way to use a WAGO box.
[00:20] (door chains clanking)
[00:26] - Does this industrial unit need a rewire?
[00:28] Let's go and find out.
[00:29] - I think it needs electric doors, I tell you that much.
[00:31] (both laughing)
[00:33] You've had a sneak peek at what's coming up
[00:35] as we go around this industrial unit.
[00:37] We've been asked by the new tenant, who's moving in,
[00:39] to do a visual inspection of the wiring system.
[00:42] Now, challenge with industrial units
[00:44] is what was good for the last tenant,
[00:46] in terms of socket outlets,
[00:48] the type of machinery they had,
[00:50] may not be suitable for the tenant that's moving in.
[00:53] Is it up to standard in terms of the wiring regulations?
[00:56] - Yeah, we might find some horrors on the way through,
[00:58] and it'd be a great opportunity
[00:59] for help other people in the community in the comments.
[01:02] So for example being,
[01:03] if we've got people in there that are training,
[01:05] or maybe only familiar with domestic installations,
[01:08] wouldn't it be helpful if you could help them
[01:10] maybe with coding and possible solutions for some of the problems
[01:12] we're going to find?
[01:14] - So let's start our tour at where the supply intake is,
[01:18] and hopefully behind this cover,
[01:19] we'll find the distribution board.
[01:21] - Right, okay. So here we go.
[01:23] - Deep breath. Are you ready for this, Gary?
[01:24] - Deep breath indeed.
[01:25] (Gary laughs)
[01:26] Here we go. - Ooh.
[01:27] - So let's start at the supply origin then.
[01:28] So we've got our earthing arrangement there, Gordon.
[01:30] Just talk us through that.
[01:31] - [Gordon] Yeah, that's TNCS.
[01:32] So yeah, protected multiple earthing.
[01:34] Yorkshire Electricity Board, that was a while ago.
[01:37] Traditional British colors on there as well.
[01:38] The red, yellow, blue.
[01:40] And obviously with three, it looks like a hundred amp.
[01:43] Three times a hundred amp across the phases.
[01:45] Got our meter there.
[01:47] Nothing too exciting here.
[01:49] Right, we've got some interesting,
[01:52] interesting arrangements here.
[01:54] Let's get one out the way.
[01:55] I don't know what the plug on the twin on earth does.
[01:58] - Okay, yeah, novel though.
[01:59] I would imagine it's normally
[02:01] for something like an outside light,
[02:02] as I'm sure the investigation will find out.
[02:03] - We'll find out.
[02:04] So yeah, so the meter tails appear all to go here.
[02:07] So I guess we'll start here.
[02:08] - [Gary] Okay.
[02:09] - [Gordon] This looks like some sort of main switch, Gary.
[02:10] - [Gary] So we've got some sort of
[02:11] means of isolation now, yes?
[02:12] - [Gary] Yeah, okay, so wrestle your way in.
[02:14] (switch clicking)
[02:15] Oh, yeah, lights are off.
[02:16] - [Gordon] The lights are off, so I guess
[02:17] that's feeding that other board as well.
[02:20] Okay, so let's have a look.
[02:21] - [Gary] I'll just have a little scan through.
[02:23] Remember, leave those comments below,
[02:24] we'd be really interested in them.
[02:26] - [Gordon] Okay, yeah.
[02:27] As I said, installation's changed,
[02:29] must've been some armored cable in here
[02:30] for something in the past,
[02:31] so someone's left that adaptable box.
[02:34] Let's see what's
[02:36] - [Gary] Looking good. - [Gordon] Lurking behind here.
[02:39] - [Gary] Ant killer as well,
[02:41] so a little bit of everything here.
[02:42] (Gordon chuckling)
[02:43] - [Gordon] I've spotted something already.
[02:46] What is it, whenever we do one of these, it's--
[02:47] - [Gary] It's a wood screw.
[02:48] - [Gordon] Yeah, we always find--
[02:49] - [Gary] Phantom wood screw.
[02:51] - [Gordon] There's always a wood screw.
[02:52] - [Gary] Here we go.
[02:54] Excitement is building, Gordon.
[02:55] Come on, let's get it open.
[02:58] Some nervous tension.
[03:01] - [Gordon] Aah, okay.
[03:02] - [Gary] Wow, let's just have a quick look in there.
[03:06] So that's the incoming three phases.
[03:08] We come through--
[03:09] Oh, a bit of a homemade DIY buzzbar there, yeah.
[03:12] - [Gordon] Yeah, so that's feeding that,
[03:15] which is feeding out to
[03:18] this wire flex.
[03:19] - [Gary] Right, okay, which is that.
[03:20] Is that feeding into a three-phase socket then, is it?
[03:23] - [Gordon] Yeah, I think so.
[03:24] - [Gary] But then the earth is going--
[03:26] - [Gordon] Where's the earth going?
[03:27] - [Gary] So that's going in there.
[03:29] So that's going in there.
[03:30] - [Gordon] Right, okay.
[03:31] - [Gary] So, again, yeah.
[03:32] I think also we've got a single-phase supply here
[03:35] when we're coming out. See your phase four coming (crosstalk)
[03:36] - [Gordon] Seems to be feeding that other board.
[03:38] - [Gary] Coming up here with the tails.
[03:39] Yeah, feeding that board.
[03:40] - [Gordon] And this appears to be (laughing)
[03:42] This appears to be the--
[03:43] - [Gary] What's that one?
[03:44] Black, is that CPC or that's the, the neutral to that board?
[03:47] I think.
[03:48] - [Gordon] Yes it is. - [Gary] Let's have a look, hold on.
[03:50] So we've got-- - [Gordon] No it's, ah--
[03:52] That's the one going out to the three-phase socket.
[03:54] Okay, that's interesting.
[03:57] Let's just see what's--
[03:58] - [Gary] Oh, right.
[03:59] So they brought a neutral from this board here
[04:00] because obviously we've only got the tails bringing
[04:02] the three lines in.
[04:03] This single here brings a neutral
[04:06] which effectively goes out to our three-phase socket.
[04:09] Is that right? - [Gordon] Yeah.
[04:10] - [Gary] Let's pull back and have a look at that.
[04:12] So this is the SY flex.
[04:13] Okay, that feeds this three-phase neutral
[04:17] and obviously protected conductor socket.
[04:18] - [Gordon] Ooh!
[04:20] - [Gary] Oh, what have we got now?
[04:23] - [Gordon] So this is,
[04:24] this is the CPC feeding that three-phase socket.
[04:29] It appears to use the steel work of the box.
[04:31] I don't think you're allowed to do that, are you?
[04:33] - [Gary] Well, comments below.
[04:34] We are going to answer all these.
[04:35] We want your interaction.
[04:37] Is it very tight? Can you just check the tightness of it for us?
[04:40] Have we got a tight one?
[04:41] Yeah, good.
[04:42] And then that goes off--
[04:43] - [Gordon] Goes to this board.
[04:45] and goes in this port there.
[04:47] - So, let's have a little look
[04:49] - Exciting start, I would suggest.
[04:50] (Gordon laughing)
[04:52] Okay, so we're going into the single-phase board.
[04:53] - Yeah, uh-oh, look here.
[04:55] - Oh, hang on!
[04:56] - Bring your hand cam in here, Gary.
[04:57] - [Gary] When was it last tested?
[04:59] Well, '92 suggesting it was installed and yeah.
[05:02] Retest due and, yeah, '95.
[05:04] So I think we're just tad-- - [Gordon] Tad over.
[05:07] - [Gary] Would you say we're due?
[05:08] - [Gordon] Yeah, I think it is due.
[05:13] Back in there.
[05:14] - I would presume the IP rating
[05:15] at the top of this enclosure,
[05:16] we will try and get shot at that at some point,
[05:17] will not be IP for expert.
[05:19] Let's have a look what's in the board.
[05:21] (screwdriver jostling)
[05:25] - Come on.
[05:27] - The world is waiting to see what delights await us
[05:29] underneath these two screws.
[05:35] - Ooh. - Ooh.
[05:37] - Oh, this is the first time we've seen it as well.
[05:40] So we're doing this on the fly.
[05:42] Let's bring the hand cam in.
[05:44] So we've gone in there through a metal bush.
[05:48] We brought our tails and our earth and conductor in
[05:51] and then decided to make a bit of a rat's nest of it.
[05:54] But always, always say just because it looks messy
[05:56] there's no coding for messy.
[05:58] Obviously it would be better workmanship
[06:00] but obviously we can't code that as a, obviously C-1,
[06:03] because you don't like the way it's laid out.
[06:04] Gordon, What's your first thoughts?
[06:06] - [Gordon] Yeah, that's, that's a challenge.
[06:08] Trying to figure out what's going on here.
[06:10] That's that neutral that's going--
[06:12] - [Gary] Is that out of the main switch?
[06:13] - [Gordon] Yeah, that's that one that was feeding
[06:14] back down the rack.
[06:15] - [Gary] So that comes down there, okay,
[06:17] and feeds into there.
[06:19] - [Gordon] So here's our incoming neutral here.
[06:22] So that just loops straight into that.
[06:24] Yeah, interesting combination.
[06:26] So this looks like, it looks like we've got some sort
[06:28] of ring final circuit.
[06:31] We've got, yeah, a 10-amp circuit.
[06:34] I would guess that's the lights with what's going on there.
[06:37] Someone's added a new one here
[06:38] so I don't know where that's gone.
[06:39] That's vanishing.
[06:41] - [Gary] What cable is that?
[06:42] (crosstalk)
[06:43] Seems a bit flexible.
[06:44] - [Gordon] Ah, hold up.
[06:45] Yeah, it is flexible, Gary.
[06:47] - [Gary] All right, okay.
[06:48] - [Gordon] That's feeding this.
[06:50] - [Gary] Well I'll just have a little look the other side
[06:52] and see where that goes.
[06:53] So what is that feeding?
[06:55] Ah, okay, there.
[06:57] So that's our 16-amp single-phase socket outlet.
[07:00] - [Gordon] Yeah, which appears to be upside down, Gary.
[07:03] Alright, so, wow.
[07:04] The 44, I think, relies on actually the device
[07:06] being the right way around.
[07:08] - [Gary] Well, you've gone to all that effort to wire it in flex and not gland it properly, okay.
[07:11] Why would you go to all the effort
[07:12] of putting it actually on the wire up way round?
[07:14] - Yeah, so we've got, yeah, no RCD protection.
[07:19] - Is that the least of our worries?
[07:20] (laughing)
[07:21] I would suggest at this stage, yeah?
[07:22] - So I think from this end, I think, yeah.
[07:24] I don't think we can escape doing a full rewire on this,
[07:28] really there's a lot of work we'd have to do
[07:29] to bring that up to any sort of standard.
[07:31] - And it probably wouldn't be worth our while.
[07:33] So I would imagine a new distribution board
[07:35] and I think this is only the start of our problems,
[07:36] isn't it?
[07:37] So we're going to go around
[07:38] and see what other gems that we've got out there.
[07:40] If you also want to suggest
[07:41] some wiring containment solutions for us
[07:43] and perhaps even the types of outlets
[07:45] that maybe you'd install in a similar industrial unit.
[07:48] We'd appreciate that feedback in the comments as well.
[07:52] So we've already ascertained that the 16-amp socket outlet
[07:54] is wired in a little bit of flex.
[07:56] Let's take a deep dive inside
[07:57] and see if there's any other gems in there, Gordon.
[07:59] - Get in there.
[08:00] - Yeah, looks interesting.
[08:01] - [Gordon] Here we go.
[08:03] I was thinking, just a bit,
[08:05] we might be able to correct this one straight away,
[08:07] and we'll put it back on?
[08:08] - [Gary] Yeah, what, you'd spin it around?
[08:10] I think there's more problems
[08:11] than just it being upside down, Gordon.
[08:12] - [Gordon] At least there's no wood screws in here.
[08:14] Right, okay, that's okay.
[08:16] Shall we say it's tight?
[08:18] Well, I could ah, okay, right, now.
[08:21] Ah, that's sort of--
[08:24] Hmm, did a double screw (chuckling)
[08:27] this double screw here, that's intere--
[08:30] Yeah, that's--
[08:31] - [Gary] Is that working as a cord grip?
[08:32] - [Gordon] Yeah, to trap the cable behind the box
[08:35] - [Gary] Oh wow!
[08:36] To prevent the flex from being pulled back out?
[08:39] - [Gordon] Yeah, but obviously that's why it's upside down
[08:41] because if you try and put it on that way--
[08:42] (box popping)
[08:47] - [Gary] But it hasn't got an RCD, Gordon.
[08:48] Remember, it hasn't got an RCD.
[08:50] That's the main problem, okay?
[08:51] I would suggest that one's going, isn't it?
[08:53] - It's obviously got their incoming telephone there.
[08:55] Seems like they're powering the whole industrial estate
[08:58] from that junction box.
[08:59] But obviously, if we're going to run
[09:00] some telephones around the place
[09:01] or possibly some data this could be an important area.
[09:05] - I would suggest so, yeah.
[09:06] We want that Wi-Fi in here, won't we?
[09:08] - Yeah. - Okay, next one?
[09:11] - Well, at least this one, Gary, there's been some,
[09:13] yeah, some effort to at least fix the cable in place.
[09:16] SY flex, though.
[09:18] - [Gary] Final circuits in SY flex?
[09:19] Comments below, help others in the community as you go.
[09:22] I know from the other end, Gordon,
[09:23] that the actual braiding around the SY flex
[09:26] isn't earthed in the DB, okay.
[09:28] So is it earthed, this end?
[09:29] - No. - Okay. (laughing)
[09:31] Why would it be?
[09:33] - Yeah. - Okay.
[09:34] Anything else of note?
[09:36] - [Gordon] Phase sequencing seems to be in the right order,
[09:37] but yeah, I don't think I don't--
[09:39] There's nothing to see here.
[09:41] I think this is gone as well.
[09:43] - [Gary] Okay.
[09:45] - [Gordon] Now we have made a recent video
[09:47] about a top tier product that we may use
[09:49] to replace these two sockets.
[09:51] Check that out if you haven't seen it.
[09:52] - That is definitely worth checking out
[09:53] because of the versatility of that system
[09:56] and the type of electrical enclosure
[09:58] you can have in one box.
[09:59] So it could be a solution, couldn't it?
[10:01] Where next? - Well, I might as well step along
[10:02] to the first 13-amp socket outlet, Gary,
[10:05] which, yeah, should be on that ring final circuit.
[10:08] - Well, what we've had so far,
[10:09] we can see it here on the wall.
[10:11] I bet there's no cables inside here.
[10:12] It's always just screwed to the wall
[10:14] as a fake 13-amp socket outlet.
[10:15] So you get it open, let's see what's in there.
[10:16] - Yeah. - If anything.
[10:18] - There's also, there's a, look it,
[10:19] a little bit of damage there around the earth pin.
[10:23] - [Gary] Okay.
[10:24] - [Gordon] No conductors in there, come on.
[10:26] Let's have an empty box on the wall.
[10:28] - [Gary] This might be reasonable,
[10:29] 'cause it seems to be fed off that other board,
[10:31] That at least was some sort of, yeah.
[10:33] (box popping)
[10:34] Oh, we've got, oh, yeah, yep. - Yep.
[10:37] No, it's all right, grommeted through the back.
[10:41] Twin earth cable.
[10:44] Plenty of screws holding it to the wall.
[10:45] Yeah, that's not bad, that.
[10:47] Just pointing out, there is another telephone socket
[10:49] behind you, Gary.
[10:50] - Yes. - Yeah, yeah.
[10:52] Wonder what was in here before a call center with Orlem.
[10:55] - So, okay.
[10:56] No RCD protection, which we obviously keep mentioning,
[10:58] but what out of we've seen so far
[11:01] it's probably the best one we've actually opened up.
[11:03] - Yeah.
[11:04] - So let's continue the theme
[11:05] on looking at 13-amp socket outlets.
[11:07] This one already is cracked, okay.
[11:10] But you would presume the IP right
[11:12] on the top of the enclosure would be appalling.
[11:14] Actually, that's not too bad of an effort
[11:15] until we look up, Gordon, just up here.
[11:18] - [Gordon] Yeah, so this looks like it's an addition
[11:20] to the ring final circuit, Gary, yes.
[11:22] Yeah, no grommet, you can see the conductors in there.
[11:26] - [Gary] Please code accordingly for the community,
[11:28] I would suggest.
[11:29] - [Gordon] Let's just see what--
[11:31] Obviously whoever wired that in didn't care at that end.
[11:33] So let's just have a look at what's going on at this end.
[11:39] That's an old style MK socket there, as well.
[11:41] If anyone can remember
[11:43] when they stopped making this variant?
[11:47] You can remember when they still made them in brown, Gary,
[11:49] can't you?
[11:50] (laughing)
[11:51] - [Gary] Yeah, and they were round,
[11:52] yeah, thank you very much.
[11:53] - So let's have this.
[11:54] (box popping)
[11:55] Oh!
[11:56] - [Gary] Ooh, what we got?
[11:57] What we got, exciting?
[11:58] - [Gordon] We've got a melted wire for starters.
[11:59] - [Gary] Let's have a look.
[12:00] Look at that.
[12:01] Oh wow!
[12:04] - [Gordon] That's crumbling off there,
[12:05] you can see exposed conductor on there.
[12:07] - [Gary] And it's, it's often quite, yeah.
[12:09] One of those things, how many times it is the neutral.
[12:12] If we've got six amps running down here,
[12:13] we've also got six amps running down the neutral
[12:15] and obviously really you can see how that's loose, isn't it?
[12:17] Yeah, it's a loose termination there.
[12:19] So of course that's caused a massive buildup of heat
[12:21] and we're melting the old thermoplastic PVC.
[12:24] - Yeah.
[12:25] Why we're here, Gary, yeah?
[12:27] (laughing)
[12:28] About turn, there's another damaged socket behind there.
[12:29] - Okay, let's have a quick look.
[12:33] Yeah, okay.
[12:34] Yep, so we've got yeah, broken there,
[12:36] see that's been broken down
[12:37] into where a lot of conductors would be.
[12:40] - Hmm.
[12:41] - I don't think we've found anything salvageable
[12:44] at the moment, have we, really?
[12:46] Full rewire, I would suggest.
[12:48] Goes back to, doesn't it, you know,
[12:50] the responsibility of testing electrical systems.
[12:52] This was 1995,
[12:54] it was recommended it needed a re-inspection?
[12:56] - Yeah.
[12:57] - That's a considerable amount of time. And obviously the amount
[12:58] of tenants have been in and out of here,
[13:00] perhaps having a little bit of a personal dibble
[13:02] at the wiring system to overcome their own problems,
[13:04] this is what you're left with, isn't it?
[13:07] Be interesting to see what the new the new tenant does with the wiring, won't it?
[13:09] - Yeah.
[13:11] Got another room to go in here, Gary.
[13:12] Shall we have a look in here?
[13:14] - Possibly an ideal little workshop.
[13:15] I wouldn't suggest the lighting levels are perfect in here,
[13:18] but socket outletwise, what've we got?
[13:19] - Well, I've got one socket
[13:21] and it seems to be incredibly high up.
[13:23] So yeah, you can, you can just reach that, Gary.
[13:26] Yeah, so that's, that's what, yeah.
[13:28] Probably need some more socket outlets in here.
[13:30] I mean, there's a drain here.
[13:31] So perhaps it's being put up there for a purpose.
[13:34] Perhaps that was out of reach
[13:36] of some sort of process that was going on.
[13:38] You're right, lighting.
[13:40] Key thing about lighting
[13:41] is to make sure it's in the right place.
[13:42] Task lighting is what it's often referred to,
[13:44] lighting the task you're trying to do.
[13:46] So if you're working on a bench and the light's behind you
[13:49] you probably working in shadow.
[13:50] So that's something you might want to look at.
[13:52] - Continuing on your theme of task lighting,
[13:54] would you suggest this area here,
[13:56] which is the main area in the actual industrial unit,
[13:58] is well lit?
[13:59] - I mean, it's reasonably well lit, but again,
[14:00] it depends what you're going to be doing in that space
[14:03] are these lights in the right position, you know?
[14:05] Could you imagine if you were trying to fix cars in here,
[14:08] the car would be right underneath the light.
[14:11] You'd be working in shadow,
[14:12] You might be working down the side.
[14:13] It may be better to put the lights on the wall,
[14:15] shining into the space.
[14:17] - And also with them being fluorescent fittings,
[14:19] and it's obviously a little bit chilly at the moment,
[14:21] do you think that's the perfect light
[14:22] for this type of environment?
[14:24] - You know, eh, it's getting increasingly
[14:26] difficult to source fluorescent tubes
[14:28] and let's remember
[14:29] these probably aren't that energy efficient
[14:30] because they're on magnetic ballasts.
[14:32] So that's possibly an energy saving feature in there.
[14:35] Obviously when the door's open,
[14:37] you may not even need them on,
[14:38] so they could put some occupancy
[14:40] and light level detection to them.
[14:42] - What you're suggesting now is
[14:43] we're probably not keeping them are we?
[14:44] - And they're a little bit rusty as well.
[14:47] So yeah, definitely, I think, I think they need to go.
[14:50] Let's move on,
[14:51] check out the lighting circuit as we're going out.
[14:53] There's some bit of twin earth there.
[14:56] Oh, look, here's a--
[14:57] someone has made an effort with a bit of conduit
[14:59] but decided just to give up halfway through,
[15:01] we've got a loose cable there.
[15:04] - Also bend's a bit creased there as well.
[15:05] Wonder if that bending radius is appropriate
[15:07] to two and a half times the diameter of the conduct.
[15:10] Okay, what do we got here?
[15:12] Not a lot of head room. (laughing)
[15:14] - Here's a problem.
[15:15] I don't know how you code this.
[15:16] You're all right, Gary, you haven't got a problem.
[15:18] but I might struggle if I was, yeah.
[15:21] - Wow, that is close.
[15:22] Yeah, so that is what we would--
[15:23] - Yeah. - Yeah.
[15:24] Just brushing your hair on the actual--
[15:25] - I don't know how you code that,
[15:27] potential for a head to crash into fluorescent tube.
[15:31] Again, it's on, it's magnetic ballast.
[15:33] That wiring seems all right,
[15:35] it's wider than messing around with cable,
[15:37] run along the perling there.
[15:39] So nothing, nothing untoward there,
[15:41] but yeah, my problem is, yeah, clank your head on that.
[15:44] So it looks like another lighting related issue here, Gary.
[15:46] I think even you could walk into the tube and smash that.
[15:49] - Yeah I'm six-foot-four as well, so yeah.
[15:51] That's pretty, pretty, pretty low.
[15:53] - So looking at the length of this flex,
[15:55] yeah, this was probably when it was originally installed
[15:57] a lot lower down.
[15:58] It's just been all lifted up as this mezzanine floor
[16:01] was put in and yeah, you've spotted it, Gary.
[16:03] The end cap appears to be held on with tape
[16:06] and a little bit of string holding it up as well.
[16:08] So I suggest this fitting's probably at the end of its life.
[16:11] - Like in the IP rating on the top of the enclosure,
[16:13] that's got one cable, isn't it?
[16:14] Okay, as we pan around to the other one--
[16:16] - [Gordon] And it's the same.
[16:17] - [Gary] Oh, so we've got one cable, isn't it?
[16:19] We might be finding a stray join somewhere,
[16:20] I can't remember too many circuits coming out
[16:22] of the board for radial socket circuits.
[16:24] Is this our only connection for the phone line in here?
[16:26] - Yeah, we've got some phone lines there.
[16:28] There seems to be some CCTV cable wandering along there.
[16:33] Again, we've got a light,
[16:34] but this room doesn't have it's own light switch.
[16:36] So this is on all day with the rest of the units.
[16:40] - [Gary] And there is our, obviously, office station,
[16:43] with no sockets anywhere near it.
[16:46] - Yeah. - Marvelous.
[16:48] - So we've got another socket outlet here, Gary,
[16:50] with some light plugged in, T-12 tube.
[16:55] They are almost impossible to get now.
[16:57] But let's remove this.
[16:59] There's another problem here.
[17:00] - [Gary] Oh, uninsulated pins!
[17:02] - [Gordon] Yeah, uninsulated pins,
[17:03] you don't see many of them.
[17:04] So yeah, if anyone remembers back in those days, Gary,
[17:06] they probably came brown when you first wired these in.
[17:09] You could, yeah, if you're not careful,
[17:11] small fingers can get behind there and touch the pins.
[17:13] - [Gary] Yeah, and look at the pins on here,
[17:15] look at the actual socket inlets.
[17:16] Look at that, nice little bit of burnout.
[17:18] - [Gordon] That's not in great condition.
[17:19] So again, this looks like it's
[17:20] on the ring and then someone spurred off.
[17:22] - What delights we'll find underneath the cover here?
[17:25] - Socket's a little bit rusty as well.
[17:28] - So we're thinking possibly 1993 install,
[17:31] is that the sort of time?
[17:32] We think it has probably not been tested since.
[17:34] Well, that doesn't look too bad in there.
[17:35] Let's have a look in there.
[17:37] So, no melted conductors in there, Gordon.
[17:42] - [Gordon] Doesn't look too bad.
[17:43] That seems to be corroding a little bit there,
[17:46] but, yeah, everything seems to be intact.
[17:49] So, not too bad.
[17:50] Obviously, gland would have been,
[17:53] gland redactor would've been okay, on there.
[17:55] But you never know.
[17:57] And obviously, along here
[17:59] we've got a water heater plugged in,
[18:01] which, you know, all seems okayish.
[18:04] And missed the conduit adapter there.
[18:09] But, get in close on here.
[18:11] So you have some sort of water heater
[18:12] and there's an exposed terminal in there.
[18:15] So you'd be brave to turn that on
[18:17] next to a sink with no RCD protection.
[18:21] - So what are we looking at next?
[18:23] Oh, sorry!
[18:24] Oh, what are you doing, oh, okay.
[18:25] All right then, we're safe.
[18:27] (chuckling)
[18:28] - [Gordon] Tracking down the earth bonding conduct.
[18:31] I think I found where it comes in.
[18:32] So you can see it gone down the wall there,
[18:35] hiding beneath here.
[18:36] Yeah, so obviously I found it.
[18:40] - [Gary] All right, okay.
[18:41] - [Gordon] So it looks like it's,
[18:43] yeah, either been snapped off
[18:44] or never connected in the first place.
[18:46] Probably snapped off I think, yeah, nice.
[18:49] That's I guess they call that maroon toilet system there.
[18:52] - [Gary] No, it's burgundy. - [Gordon] Burgundy!
[18:54] - [Gary] Comments below, what would you call it?
[18:55] Again, also code that on the bonding conductor
[18:58] not being connected.
[18:59] (lid closing)
[19:00] (toilet flushing)
[19:03] - [Gordon] I do like a light switch
[19:04] when it's covered in emulsion.
[19:06] (switch flipping)
[19:08] - So as you come outside, it highlights a few more issues.
[19:10] We've got a security camera up there
[19:12] with a cable cleverly hidden
[19:14] and just nips under the roller shutter door,
[19:16] I just imagine to chop it off at any moment.
[19:18] And I've got a funny feeling
[19:19] it's connected to absolutely nothing.
[19:21] What about the lighting out here?
[19:22] - Oh yeah, the lighting.
[19:24] We've got this bulkhead behind us.
[19:26] It's, yeah, suggest it's probably seen better days.
[19:29] Yeah, held shut with two cable ties.
[19:31] The old attaching two cable ties together,
[19:34] great top tip there.
[19:35] Yeah, there's even some lichen on the cable.
[19:39] So what is that section of the regulations
[19:40] about flora and fauna?
[19:42] - I think it's been replaced by the LED one
[19:44] up at the top there.
[19:45] However they've used an interesting connecting method,
[19:48] I would suggest. - Yeah, there's a WAGO box up there, and yeah,
[19:50] seems to be stuck on there with a bit of silicone.
[19:53] So there's, yeah, how to improve your IP rating there.
[19:56] Yeah, but it is actually the only thing in this installation
[19:59] that actually is labeled up with this actual function.
[20:02] There is a switch that says outside, a floodlight,
[20:05] which is, yeah, there's no labels on anything else.
[20:09] Well, Gary, this is the industrial unit
[20:10] that keeps on giving.
[20:12] Who would have thought,
[20:13] for such a relatively small installation,
[20:14] we could find so much wrong?
[20:16] And clearly it hasn't been inspected
[20:18] for an incredibly long time.
[20:20] And yet people have kept adding on.
[20:22] Perhaps a little recap.
[20:24] The, well, could we call it a distribution board?
[20:26] The collection of wires, switches, and circuit breakers
[20:28] in a wooden enclosure.
[20:30] What have we found there?
[20:31] - Hopefully the keen-eyed amongst you have given us
[20:32] plenty of comments to get back to,
[20:34] and hopefully you're answering them yourselves as well.
[20:36] Hopefully you spotted the reduced size neutral
[20:38] from the supply authority,
[20:40] which we think is also single insulated.
[20:42] We've also got a 32-amp breaker
[20:44] on an SY flex feed in the socket outlet.
[20:46] - Yeah, that's 16 amps.
[20:48] And strange, a lot of lash ups here.
[20:50] And yet someone's gone to the trouble
[20:51] of carefully identifying the conductors
[20:54] with the right colors.
[20:55] Yeah, strange really, strange.
[20:58] - We haven't even got out the MFT tester
[20:59] to test these circuits,
[21:00] we've just done a visual inspection,
[21:02] the journey on which you've come on.
[21:03] We hope that those commenting now will drive us forward
[21:07] and hopefully answer some of the community's issues
[21:10] that they might have in similar situations
[21:11] out there in the real world.
[21:13] What are we up to next?
[21:14] - Ah, well, next.
[21:15] Well, let's think.
[21:16] Can we save anything from this?
[21:17] Probably not, sockets, broken.
[21:20] Probably not enough of them, in the wrong places.
[21:23] Yeah?
[21:24] - Not on an RCD.
[21:25] - Yeah, don't forget, yeah, the lack of RCD protection.
[21:28] The lighting circuit seems okay.
[21:30] It's wide, in nest all the way,
[21:32] we might be able to save that.
[21:33] However, lights, probably at the end of their life.
[21:36] Yeah, and probably some of them not in the right location.
[21:39] And obviously you can walk into your head
[21:40] with a fluorescent tube and there's nothing.
[21:42] Yeah, lovely, lovely to do that.
[21:45] So I think, yeah, next Gary,
[21:46] I think really we're looking at a full rewire.
[21:48] Perhaps you'd like to join us on that journey.
[21:51] - We won't be rewiring it, will we?
[21:52] - Well, you might be.
[21:54] - [Gary] You're havin' a laugh, ain't ya?
[21:55] (clicking)
[21:57] (buzzing)
