# Fluke - Detecting Electrical Energy Loss Using Thermal Imaging
# https://www.youtube.com/watch?v=KceE8zdk35g

[Music] good morning welcome to this webcast webinar on detecting electrical energy losses using thermal images and this is a short webinar on the use of thermal imagers finding the faults in the electrical equipment my cables connections fuses motors etc which can be associated normal electrical energy losses presenting is myself Simon Worrell and the technical sales money look for fluke and we're doing this in conjunction with volt the of this webinar it is a CPD certified webinar we will be sending you out these certificates in the next one to two working weeks the webcast today will last about four to five minutes and then we'll have a session at the end where we can answer questions if you leave your questions type them in and then we'll cover each one individually at the end of the webinar it is only an initial training this it gives you sizes to what can be done with thermal imaging on what the true root causes are behind them so as we move forward what is thermal imaging thermal imaging is the measurement remotely of temperatures basically we monitor the amount of infrared energy coming from an object that is converted into a temperature and each temperature that is the same gets the same color see on the back of your screen now thermal imaging is very intuitive even very non-technical people could take a look at that screen and will be easily able to pointer worthy thing that heats is coming up the red areas on the picture it's very effective to respect and it covers all sorts of equipment it can be electrical electronic mechanical even biological thermal images are now used by vets to monitor muscles and strains within resources for example so we can do electric equipment circuits all the mechanical equipment we can look at heating and cooling within your building and the envelope itself and there are many other applications where you can use tomography and thermal imaging now what is thermal imaging what is infrared energy well infrared energy is part of the electromagnetic spectrum we're all familiar with the electromagnetic spectrum or we should be from oh we use it you're also humans we see invisible lights and you can see on screen got a little picture of a digital camera and this works in the same bandwidth as our eyes do invisible lights right next to that and the electromagnetic spectrum is the infrared area and we got from near-infrared to long wave infrared and other areas in this spectrum will be x-rays for you broken bones microwave for cooking our meals etc even maybe always are all parts of the electromagnetic spectrum for industrial thermography what we use we use the long wave infrared between 8 and 14 microns and this is because at that wavelength infrared energies not absorbed by the atmosphere so we get a true picture with no interference of the objects like the light that we see is reflected why bounces off the image and reflects into our eyes and that's how we see it when we're looking at infrared and radiation that is actually seed from the object and the the surface of the object is the more infrared radiation we'll be generating so infrared radiation increases with temperature on screen you can see the reflected image of a coffee cup you're all used to seeing that and now on screen we've got the same image of that coffee cup but looking by a very thermal camera and depending on how hot the liquid is inside depends on how much infrared energy is transmitted if we were to know put that coffee cup into a microwave safe for 30 seconds to heat it up what you would see is the infrared energy increases and we can now see a definite difference between the two produce and we can see that the right-hand image showing red is showing more heat you some of the benefits of using infrared technology well it's non-contact so appraisers can use it from a safe environment if you're looking at objects that are moving if there is a safety zone for operators that you can't get into if you've got hot liquids or metals a tree I apologies you don't want to be actually touching those voltages you want to be able to measure your temperatures from a safe distance when using thermal imaging because you're gonna see in it slides too calm they're very sensitive to problem characteristics it's very easy to identify song Falls just by the picture and how it looks you can detect problems way before they become more significant so things in life electrical mechanical even biological when we start to have problems first things that happen usually generate excessive temperature if you take biological if you think about you know athletes and that they have joint problems were they've been running a lot we get people with arthritis I've got two bones rubbing on each of it creates friction and that friction will stir well before pain is actually sensed by a person and we can see that you can scan large areas very quickly and then locate down to the problem area it cells who you mean this is a new installation and visually it looks a perfect installation when we put a thermal imager on you know what we can actually see is we've got an OP connection and using a fluke thermal imager we can actually take the temperature reading of each pixel on that camera and for example we can now see on screen that we've got a maximum temperature of 212 degrees so it's not real we can blend between thermal and visual so we can identify clearly visually which is the problem connector and thought on this one we were measuring a temperature of 212 degrees the actual temperature rating of that cable is 160 degrees for five minutes not only have we found an op connection but we've identified that that cable is really damaged and then we need to look further to see if the actual connector wok has been damaged by having excessive heat over a prolonged time so not only have we been able to identify when we could fix the problem we've identified that the actual cable needs replacing I better to do this again in given new installation than to find out when production is up and running and you have an overlord and a production shut down the ma graffia thermal imaging is great first thing before-and-after rippers it's estimated that 27 percent sometimes 30 percent of all faults are actually generated by engineers fixing something else or they've never been properly fixed in the first place we cynics whine we've got a hot spot we'll talk about this in more detail later which the define temperature and we're seeing running it over hundred and ninety degrees in also to ripper but using the thermal imager we can see that even though you're a per is much improved and the temperatures drop by over Andriy degrees we still have a fault were and that fault will continue to degrade all the time and within six months you'll be going back to fix the fault yet again at least using the thermal image you can see before and after very very quickly and ultimately others customers and users of infrared and thermal imaging we all have customers there may be internal customers our own companies and management or using your services and for that when you're using thermal imaging what you want is good analysis and report software this is what pays you to do the job when you sure this report to your customer that's what generates the money not the actual time you've been doing going around and surveying their plans so you want good analysis software so you can document reports you can put curses on you can and then you can formalize it in a good good-looking report with your company logo on etc so that's what you need when you're looking for a thermal imager almost drill down into some of them so bill imaging is all about looking for excessive temperatures so what causes overeating well in electrical and mechanical systems it's a component gets overrated because of a number of factors in our electrical systems three-phase it can be by unbalanced load it can be by harm on there can be an increase in resistance of a joint xn etc these are typically what we will refer to as hotspots temperature is proportional to power so an increasing power increases temperature and power is equal to resistance times your current floor squirt so if you are a resistive connection either from being a connection or attack or corrosive in your connection you gain you're getting extra resistance you've got the same current flow across that resistor so you've got more power which results in higher temperatures and a good rule of thumb is double the power quadruple the temperature so if you issue a cable today that has 10 amps flowing through it and you measure it 10 degrees centigrade if tomorrow you come back and that same cable has got 20 amps for three well within the limit you could instantly be recording 40 degrees centigrade now from one day to the next you've just done two measurements and you've measured 10 degrees and the second day you've measured 40 it could be you thinking you've got a big problem but no just the Lord has actually doubled sober this in mind when you're doing elect inspections double the load quadruple the temperature now put a couple of common thermal signatures and then drill down into the root cause of what's behind them tomography is very intuitive when you're looking at things as you are on screen now these are infrared images of an icebreaker there we go which is a mechanical breaker and then we've got a cable connection and you can see three phases and the center phase has got a defined temperature at one point and then it cools down as he travels along the cable this is a typical hotspot and it's either derived from it cable that's too loose or you've got Krawczyk corrosion and oxidation within the connection which is creating extra resistance you don't need to let go any further and use any other test tools the thermal imager has identified what the problem is de-energized how were undo the connection clean it up retighten it and away you go opens when were using thermography and we get eats apologies for that we get heat running down the actual K ball down the length so it's not a defined at the hot spot we've got all the heating cables and this can be for a number of reasons it can be an unbalanced so we've got one phase at 10 amps another phase at 10 amps on one phase at 30 amps it could be an oval for the ratings of the cables or it could be harmonics what we're going to do now is just to drill down and explain why those three problem areas cause excessive heating and we're not only just going to look at cabling for example if we but anomalies in mods a mortar is just no it's got lots of windings inside so if we have problems externally on the cables we can see them equally within mortars and excessive heating mortars can be inadequate earth wall maintenance of the actual water imbalance voltage or all the Lord and it can be electrically you can failure or more mechanical things like shaft misalignment or bearing failure and the reason we focusing a bit on mortars and electromechanical systems is that sixty percent or more of all our industrial energy that's been produced is being used to drive a mortar if you think about it just in your office buildings in your manufacturing site your a conditioning as mortars near in cool water to to cool and eat our bills we've got mortars driving production lines we use mortars all the time in industry and sixty percent of all energy goes to feed these any problem with the mortar whether it be mechanical or electrical will cause two things I have vibration and a hole the heating um both these we've got tools at flutes well you find the actual problem but for tomography is very very easy point it at the cable at the connector and then do comparisons as to how awful it really is so on screen though you've got the digital image on the left and you've got the thermal image on the rides what we can see here it looks like on the right-hand cable we've got a combination of overheating as a hot spot and then we've overeating running the length of the cable the hot spot is easy to determine but to understand what the root cause of the problem is you will need complementary equipment you will need other equipment and all of you as electricians will carry to protesters maybe meters maybe digital multimeters some of you the other pole quality analyzers and you will use these extra tools to actually determine what the root cause of the problem and causing that heating is so signature to we're going to look at this and at the moment we're going to address it as unbalanced so we're going to use a thermal imager we've seen the heat and now we're going to put the power quality analyzer on and this will sit on all three phases and do the measurements if using a pole quality analyzer not only does it instantly tell you what you're on but it will analyze your harmonics and your Overlord all in one simple measurement so quality analyzer will tell us as a percentage what our unbalances an on screen at the moment we've got a ten percent on balance and at five point seven percent on balance those are voltage on balances they are way above maximum allowed for mortars to analyze all sides of your mortar the burying and the air intake at the rear of the mortar you're looking for non-uniform temperature patterns so you're looking for excessive heat in areas as we can see here on the mortar and that would lead you to further used a power quality animal to analyze the imbalance to analyze the or Overlord and annals the armed onyx so the starting point is always using a thermal imager so what is imbalance when a three-phase system we want all the voltages to have the same magnitude swing in the UK is 230 volts all we want each phase are one two and three to have the same voltage we also want them to be separated by 120 degrees and if the same magnitude with the same phase separation of hundred and twenty degrees that is a perfect balance system but what you can have is different amplitudes and you can add different phase angles between the actual vectors the phase of HL one two and three each of these will give us normal balance that we can read as a percentage and just as an example on mortise voltage unbalance the maximum that is allow this two percent we can see a simple screenshot from a fluke for 30 series it gives us a voltage imbalance of 2.4 so we're outside of the specification for promoters there so we need to drill down into that our current um will always be significantly greater than ours on balance on screen what we're going to do examples of a perfectly balanced system and a perfectly unbalanced system in this webinar I'm not going to go through the calculations the Buller on screen and there was a reset inning you can get a obtain a PDF of this presentation and go through yourselves but we've got on the left-hand side a perfectly balanced system each phase has got one on and the same current flowing through and on the right-hand side we've got a perfectly unbalanced Dom we've got all three loads on l1 and nothing on l2 and l3 the key thing I want to point ot is the difference in losses between the perfectly balanced and a perfectly unbalanced system you can have six times greater losses on a perfectly unbalanced system as this equation down here on both sides is shown I'll leave you in your own time through the equations yourselves the second case we're going to look at for an overheating cable is harmonics again you will see these with a power quality analyzer and usually are we investigating view our monix is using them via an FFT and looking at about the arm onyx and we can see all the different harmonic orders up to the fifty-first are monic and we can see it mainly to dove them and by looking at patterns of our monix well plus understand some of the laws that are connected on our system you know why do we suddenly have a problem with our monix well harmonics are generated by modern nonlinear laws and these are Moore's laws that of silicon in SACEUR single-phase switch-mode rectifiers bridge rectifiers three phrase rectifiers etc as timers protist there's been a big drive to reduce our energy usage and by putting in more modern efficient energy equipment such as new lighting such as verbal speed drives we've reduced our overall energy usage but one of these modern electronic devices is create our moments we're just going to take a quick example look at lighting so on screen at the moment we've got a thermal image of an incandescent light bulb which is 134 degrees and we've got the same image of a compact fluorescent which is running at 39 degrees proximally hundred degrees less in temperature so the incandescent light bulb is creating hundred degrees more which is waste energy it's energy being quicker created as heat rather than white and that is a waste energy but by switching to the new energy-efficient LED and compact freshens we save on the kilowatt hours we use what was we're gonna show you in the next couple of slides there can have a dramatic effect on to our monetary our present so in example showing incandescent light ball we are five of these connected together for this example 60 watt bulbs so we should see a total of 300 watt on screen we're actually measuring 291 Watts we have got a little bit of losses but the voltage waveform which is a silent ball will have a sound wave cranks derived from its when we look at our our monix all we have is the 50 Hertz the fundamental harmonic the voltage and the fundamental harmonic for current or through ride from a sine wave when we know look at the new energy efficient devices such as compact fluorescent and we have the same setup the first thing you'll notice is we've got a sine wave voltage but no the current waveform is being distorted we're drawing bursts of currents and if we look at our harmonic spectrum for voltage we still have just our 50 Earth's fundamental but if we know or down and look at the harmonics the current harmonics you can see is quite a difference we've now got massive range of our monix when all the way up to the 51st and if we look at this some arm on the key the third which is sense five-eighths percent of third harmonic which can cause all the problems as well as heating but why do we do it while we've reduced 291 166 watts so our energy bills will improve so harmonics in a bit more detail what is a harmonic well the harmonic is a multiple frequency of the fundamental an earring in UK and in Europe our fundamentals 50 Hertz so any arm onyx will be multiples over fifths so we cone them in orders from one which is affiliates from the mental up to you 50 first on screen at the moment we've got the third harmonic which is three times their fundamental so it's on GM 50 Hertz frequency now if we've got just a fundamental and the third they're combined to give us a distorted waveform which you can see on screen down as below if we go up one step further and add the seventh harmonic which is 350 Hertz you can see the overall waveform distorts even more and we go up to the 51st arm on it so a power quality analyzer will analyze the distorted waveform and it will break out each of the individual frequencies and give you the magnitudes of them which we can then use going forward to find the root cause of our problems now harmonics are the sequence all the way from the first up the 51st and Beyond it goes plus negative zero plus negative zero repeated all the way through for positive losses we are forward rotation so in there a mighty an example in Malta they will fall out the mortar we will have heating of conductors and circuit breakers because we have current flow for negative sequence harmonics we have the inverse on rotation so these will try and drive the mortar in Reverse so we have the same heating because we got current flow in the cables and the connectors but we will also see problems in mortars because any negative sequence are moments when we try and drive the mortar backwards a simple example if we have 10 amps of first a monocot mortar and we have 1 amp of fish not a great example but just she's making the numbers nice and simple you actually have in effect what 10 amps driving forward one amp driving backwards Swilly out I now it's effectively trying to drive them all to forward so we tweak up the law input to the mortar we go to 11 amps and we're stressing the mortar the zero seems the nulls they have no effect forward or reverse for the rotation of mortars but they do have an extra feature if we can call it that cost of trance to flowing are neutral on three star Y systems and and star three-phase systems the next thing we have to take into account when we're looking when we have harmonics presence in our systems is skin effect our wiring in our systems were always designed to operate at 50 Hertz and in years gone past us what they did so when we have our fundamental the AC current flows till area of our copper conductors but when we have our monix prism what we are these ayah freezes present and got too many killers when we're going up to 50th and 51st our monic and what happens when you are very frequencies we don't floor down the full cross sectional diameter area of our copper conductors you actually floor down the outer edges as I'm going to show you in this short I'm an animation so fifth let's force down the entire cross sectional area but in frequencies crawl down the outer edges and you've got current flowing down less copper so they generate more heat and another effect of higher harmonic 10th is the heat near generates is far far greater than anything in the fundamental let me try and explain this and I'll try and explain it in layman's terms to make it easier but one amp of harmonic of n order generates heating n square diet and the same current of fundamental frequency let me try and make this a bit so if I have worn um of current flowing at 50 years my fundamental that would create X amount of heat if I add one amp for my fish one amp of fifth harmonic that will be N squared so 5 squared is 25 times the one arm so we have the equivalent heating effect of one amp in our v as 25 amps in our fundamental so you can soon see oh IRL harmonic orders can then generate excessive temperatures that can lead to overeating in shutdowns and problems in your office buildings and manufacturing so being aware of the AIA our monix is critical what we have on screen at the moment we have an infrared thermal image of some cabling and we can see - okay Buhl's these are our Neutral cables and we're going to look at further monic in a bit more detail now on the right hand we've got the picture of an old fashioned but typical a one two and three and you'll notice that the neutral is half the size of the phases the modern cave the neutral should be at least the same size as the phases if not double because in theory we can get double the amount of current flow in the neutral as we can in the phases let me try and explain we're just going to start with a real live image taken from a computer center if you just look at the phase currents hundred and seventy one hundred seventy two hundred and seventy one arms very well balanced if you take a look at the neutral we've got four hundred and forty five arms almost three times amount of current flowing and this because of the use of the building a computer center you've got well they have thousands of computers in their printers in there the our monitors are all l LCD monitors now all these products are powered by single-phase switchboard or supplies and single mode switch mode power supplies create a third harmonic what you can actually see on screen at the moment we have L 1 2 & 3 and the fundamental in blue in green and in purple if on the perfectly balanced system 120 degrees apart they should all fully cancel out at the neutral point and starts here so you will have nor curve usual from the fundamental but on screen we've got third harmonic if you draw a line between all three phases at any point along that third harmonic wave form that always in phase so they do not cancel out at the neutral what they actually do is up together and flow in the neutral so using a thermal imager if you spot hot temperatures in your neutral the first thing to actually go on is look for unbalance which comes cause neutral currents but also for third harmonics or tripling third nine fifteenth we tend to ignore the even harmonics they tend to indicate we've got DC presence in our system which is another problem so third arm on ink and tripling z' of that all add up are always in phase with each other add up because currents are flawed in our neutral and this brings us back to an important thing because there's lots of choice for your power quality analyzers their doubts on the market if you are going for them make sure you go for unit that measures the neutral currents and doesn't calculate the lots of low-cost analyzers in the market that will calculate the neutral current and what you've got presents when we're looking at mortars essentially I'm repeating everything I've said because a mortar three-phase mortar for example three sets of windings wound around a toroid within the mortar mortars drive a lot of our business you know if a mortar stops your production line stops your air-conditioning winter you can be in the building that's very very cold in summer they are odd few weeks we get a scorching summer you can be in a building Cimber ibly hearts and there are criteria maximum minimum temperatures but anything is creating excessive heat is wasting energy so you're paying for electrical energy to be converted into heat energy and just wasted using the thermal imager on screen you can see we've got two mortars doing similar things we've got the normal one only not under forty degrees we've got the hot water at all their eighty-five degrees this will do a number of things hot mortars will reduce the efficiency and the effectiveness of the insulation and we're going to come on to that later so if they reduce in the lifetime of the mortar so it costs you more not just in running costs but in replacing mortars so using thermal imaging and do it from all sides of the mortar because you can get defined hot spots on the mortar where installations broken down and you can blend it with the visual of we've got on the right-hand side of the screen so you can it make easy identification of mortars when mortars are hot you can also use vibration testing this is another way finding notes if you've got problems you know you can have problems with your bearings and just jumping back into harmonics our moments can cause burnings to gear grade high frequency harmonics in mortars tend to short to the bearings of the arc across and cause small pits in the bearing that all the time get worse with the mechanical lord the Burling zonder and the bearing breaks down well before the end of its nominal useful life so you use vibration meters as well as thermal imaging and gain skin effect within mortars as the same effectors within the cables if you've got higher monix then you've got a surface temperature the cables which creates the motor to run hotter than it's shod also when we're looking at Harbach once is very important as we've said earlier in mortars if we look at the film negative sequence and fit our monix can be generated by three-phase rectification that will generate 5th and 7th 11th and 13th our monic so modern devices variable speed drives make our mortars more responsive and more energy efficient can causes all the problems for the Morton so if we have a lot of fifth harmonic this will cause invitation so we'll put extra stress and cause extra heating on our motors and all we'll have a nameplate on them it will tell you the kilowatt or the AH spare of the mortar it will tell you the RPM but another key factor on the nameplate will be the maximum temperature if you exceed the maximum temperature by just 10 degrees the installation life inside the mortar boosts biophysicists 20 degrees some to five percent thirty degrees eighty-eight percent roughly and if you've got a mortar that was all the heating by thirty degrees whether that be by bad maintance in keeping the events by mechanical problems or electrical problems our monix all the world etc then you might as well have a stock of mortar sat in your store and because you're gonna be replacing the mount and even a mortar that you spend ten thousand pound on you expects the last ten years if you're running at 10 degrees utter insulation life will be reduced by fifty percent utter fails fifty percent earlier so it fills in five years so you have to buy another one and without correcting for the root cause that won't fills in five years so you've doubled your initial investment and also because the mortar brought when you wasn't expecting it the actual cost of repairing that and buying a mortar at peak cost because you can't you need immediately all adds to the overall cost you so oh can we measure energy waste well we can see energy weighs just by overeating anything were electrical energy or mechanical energy energy is converted to waste that is waste energy so we're paying for it and then we're just using it to eat our arms and buildings the number of being across were people have replaced allergen lighting Fadi lighting and then complain that their buildings are no not warm well they've been using inefficient our gym balls so effectively compensate for their heating systems so they've been paying cost of lighting also using it to heat and it is a very very inefficient way of heating your buildings so oh do we actually measure it well we can do simple comparisons to see how much Heat were losing but once we know the heat we can actually use power quality and Fluke you've got some painting models then actually can measure and analyze and cost outs where the losses are this will be on our 4:30 it is painted technology and what can see on screen at the moment it will measure our effective loss which is our eye squirt on our cables this is very hard to correct and compensate for because most buildings are pretty wide and too strict buildings though once they've been built to rewire bigger cables in etc is very expensive but we can analyze our real power we can look at our total losses as suppose watts and kilowatts our losses in this case it's dollars and then annualize that or you can look at on balance a distortion and our neutral currents so we can look at what the maximum cost is over a year and then we can address that probe first to actually save energy I've actually got through this a bit faster normally a low forty-five minutes so I hope you have capsule but let's go through some conclusions when doing infrareds surveys of a mechanical and electrical equipment it's very easy to spot and to identify certain problems if we look at the left hand image we've got our cabling where it's just the neutral cables that are all reheating unbalanced are more likely third harmonic caused by modern single-phase rectification on the middle image in the right-hand image we've got overeating mortars that can be from a number of causes the overeating could be simply a terminal connection problem so we've got heating at our terminals it's been transferred into the mortar but more likely it will be from a breakdown in the insulation resistance of the installation of our cabling generator before we actually fails and this is caused by Monica's creating x-ray which reduces insulation live unbalanced or Overlord both mechanical and electrical overlord so using thermography very easy to only find certain faults but to identify well we've got energy waste and you will need complementary equipment there's no electrical engineers out there that just go out with a two-port ester are a voltage detector Morse will have access to digital multimeters Morse or lack of access to clamp meters and if you in industrial world you've probably got access to thermal imagers any tea loggers so you will need complement equipment finding a hotspot you don't but overeating cable overeating mortar need other tools to identify the root cause of the problem No what is your next step out there well obviously working for fluke now I think your next extra but you're going to invest and buy yourselves and your a fluke thermal imager but first things first download the free analysis and report writing software when you download it it is free well nothing streams but the software and hardware combined as one so you can freely download smart view software from flutes websites you will get some images so you get the opportunity to play to put markers to put curses on on the image to write notes and then to generate a reports simple go to flute call UK go on to support and go to software downloads and we will provide your information we'll be contacting you in the days following this webinar you can contact us directly you can go through Volta m'm but we will providing your your CPD certificate so you will get contact information later there are other elements very flu we do principles of thermography it's actually called introduction to thermography principles it's an education book it's an electronic format so we can email you this out and again this is free if you want the nation on power quality because obviously power quality and thermography go and then and there are more in depth aid for power quality trainings on the flute website it's a paid for course it lasts eight modules and it's a web course we should do in your own time if you want to have a look at it part one is free so you can see the quality of what you're going to be paying fines about hundred and sixty pound but going register on there and look at part one for free on screen at the moment we've got email address Helen Barrett at flute comm Helen will be the sending information out but we will be contacting you shortly with volts Mon to send out your CPD certificates and a pond you'll have the opportunity to give us some of your details and ask put requests in for the slideshow and maybe the introduction to thermography booklets that is the end of this short webinar I thank you for your time what we're going to do now we're going to and review any questions and I'll take the questions one at a time and do my very best to answer them you so you okay Stuart's asked a question hi Simon on the connector blocks slide with the 212 degrees what emissivity would you use for this okay emissivity is a setting you can select on the thermal images themselves or with the flute software you can actually change it later on when I do a more in-depth thermal imaging seminar and I'm doing surveys I try and leave my emissivity set roughly between about point to put sorry about point 92 and about point nine five and I take my measurements on the actual plastic or the insulation material whatever type of PVC it is when I'm you're doing measurements on metals shiny metals reflect infrared energy so they can make the errors very grating indeed so when I'm doing measurements on metals and doing a comparative information and why I'm doing it between one point and a similar point but for that slide along we took the measurement from the plastic or the insulation on the cable and when I do my surveys I leave my camera set usually point nine two point nine five I hope that elves okay John thank you for your feedback and while you're all still listening John's just give me some positive feedback which is great everyone likes a pat on the back but if you do have any constructive criticisms or flu convulse minh we're here to improve so if there is any advice you've got any things you think we can change can contact us both at fluke of ultimen we're always looking to improve you know if we deliver a good presentation it means you know you may be willing to look at our products in the future and if any of you want to see any flu products thermal imaging power and energy analyzers etc please contact us at fluke we do not sell direct but we will come out on site and do demonstrations for you Stewart's just us another quite set standard for reports and I see standard nor there is not I nor the reverse groups looking thermography going forward we've already seen some changes with 18th edition were there's no requirements what those recommendations and with various trade bodies they're introducing thermography into 18th edition the moments when you get the flu software you get a number of templates to actually generate reports finding banks and you can modify them for your own needs as well Thank You Liam for your comments you awesome listener sorry el-amin you I worked for electrical company we start working on thermal field no we set our report to past DBS law sixty degrees do you agree okay there is no wrong um right about this there are some guideline we do have the V old vde guideline that the Germans use and we have the neta guidelines that the American issues now they're both very similar and they both say if you've got similar loads if you've got similar components working on similar loads you should expect less than a 15 degree difference between those with seeing those components you also need to make sure that the DB the distribution board you're working on that is normal than 30 degrees above the ambient Adorno where you're working Alamein weather in the UK you could be in the Middle East etc but for example in the UK in London we have some electrical installations they're effectively on the outside of buildings well we can do a measurement in the middle of winter when the ambient temperature zero and a connector could be at 30 degrees we could say yeah that's great it's within the tolerances but on that one day in summer when the in ambient temperatures at 35 degrees that connects it's after 65 so it could then be outside this specification you know if you're working in a very hot country in the ambient on the outer box of your DB he's running at 30 35 then your actual elevation is only 30 degrees a bull but 60 degrees I tend to start to get worried above 70 degrees and yeah I've been in too many DB's were the running in excess of laundry degrees I all Palamon that as answered your question all you do work in the UK well 60 degrees I would want to monitor and keep monitoring that at 60 degrees depending on the load of it and and other issues that Gawain I will be monitoring now every three months the only source Stewart for all these figures is the vde speck from Germany and the net effect from America the American Jews there in Europe we've got IEC and there are Norfolk specifications when we send you out your CPD certificate Stuart you'll have our details send your details in tours we'll be doing this over the next few days probably running into next week we'll start communicating with you we'll be able to sell send you some extra information okay at the moment I think we've answered all questions we will stay online for another few minutes but once again from me at and Boltzmann thank you very much for your time [Music]


[00:00] [Music]
[00:09] good morning welcome to this webcast
[00:12] webinar on detecting electrical energy
[00:17] losses using thermal images and this is
[00:20] a short webinar on the use of thermal
[00:23] imagers finding the faults in the
[00:24] electrical equipment my cables
[00:26] connections fuses motors etc which can
[00:30] be associated normal electrical energy
[00:32] losses presenting is myself Simon
[00:35] Worrell and the technical sales money
[00:37] look for fluke and we're doing this in
[00:39] conjunction with volt the of this
[00:42] webinar
[00:43] it is a CPD certified webinar we will be
[00:47] sending you out these certificates in
[00:49] the next one to two working weeks the
[00:52] webcast today will last about four to
[00:55] five minutes and then we'll have a
[00:56] session at the end where we can answer
[00:58] questions if you leave your questions
[01:02] type them in and then we'll cover each
[01:04] one individually at the end of the
[01:07] webinar it is only an initial training this it
[01:11] gives you sizes to what can be done with
[01:14] thermal imaging on what the true root
[01:16] causes are behind them so as we move
[01:23] forward
[01:24] what is thermal imaging thermal imaging
[01:26] is the measurement remotely of
[01:29] temperatures basically we monitor the
[01:33] amount of infrared energy coming from an
[01:35] object that is converted into a
[01:37] temperature and each temperature that is
[01:40] the same gets the same color see on the
[01:42] back of your screen now thermal imaging
[01:46] is very intuitive even very
[01:50] non-technical people could take a look
[01:52] at that screen and will be easily able
[01:54] to pointer worthy thing that heats is
[01:56] coming up the red areas on the picture
[01:58] it's very effective to respect and it
[02:02] covers all sorts of equipment it can be
[02:05] electrical electronic mechanical even
[02:08] biological thermal images are now used
[02:11] by vets to monitor muscles and
[02:13] strains within resources for example
[02:16] so we can do electric equipment circuits
[02:19] all the mechanical equipment we can look
[02:21] at heating and cooling within your
[02:23] building and the envelope itself and
[02:27] there are many other applications where
[02:29] you can use tomography and thermal
[02:31] imaging now what is thermal imaging what
[02:39] is infrared energy well infrared energy
[02:41] is part of the electromagnetic spectrum
[02:43] we're all familiar with the
[02:45] electromagnetic spectrum or we should be
[02:48] from oh we use it
[02:49] you're also humans we see invisible
[02:53] lights and you can see on screen got a
[02:56] little picture of a digital camera and
[02:58] this works in the same bandwidth as our
[03:01] eyes do invisible lights right next to
[03:04] that and the electromagnetic spectrum is
[03:08] the infrared area and we got from
[03:11] near-infrared to long wave infrared and
[03:14] other areas in this spectrum will be
[03:16] x-rays for you broken bones microwave
[03:19] for cooking our meals etc even maybe
[03:23] always are all parts of the
[03:25] electromagnetic spectrum for industrial
[03:29] thermography what we use we use the long
[03:32] wave infrared between 8 and 14 microns
[03:36] and this is because at that wavelength
[03:39] infrared energies not absorbed by the
[03:41] atmosphere so we get a true picture with
[03:44] no interference of the objects
[03:51] like the light that we see is reflected
[03:55] why bounces off the image and reflects
[03:58] into our eyes and that's how we see it
[04:00] when we're looking at infrared and
[04:02] radiation that is actually seed from the
[04:06] object and the the surface of the object
[04:09] is the more infrared radiation we'll be
[04:12] generating so infrared radiation
[04:14] increases with temperature on screen you
[04:17] can see the reflected image of a coffee
[04:19] cup you're all used to seeing that and
[04:22] now on screen we've got the same image
[04:24] of that coffee cup but looking by a very
[04:26] thermal camera and depending on how hot
[04:30] the liquid is inside depends on how much
[04:33] infrared energy is transmitted if we
[04:36] were to know put that coffee cup into a
[04:38] microwave safe for 30 seconds to heat it
[04:41] up what you would see is the infrared
[04:43] energy increases and we can now see a
[04:46] definite difference between the two
[04:48] produce and we can see that the
[04:50] right-hand image showing red is showing
[04:52] more heat
[04:55] you
[04:59] some of the benefits of using infrared
[05:01] technology
[05:02] well it's non-contact so appraisers can
[05:06] use it from a safe environment if you're
[05:08] looking at objects that are moving if
[05:10] there is a safety zone for operators
[05:13] that you can't get into if you've got
[05:16] hot liquids or metals a tree I apologies
[05:18] you don't want to be actually touching
[05:20] those voltages you want to be able to
[05:22] measure your temperatures from a safe
[05:24] distance
[05:26] when using thermal imaging because
[05:28] you're gonna see in it slides too calm
[05:31] they're very sensitive to problem
[05:33] characteristics it's very easy to
[05:35] identify song Falls just by the picture
[05:38] and how it looks you can detect problems
[05:41] way before they become more significant
[05:44] so things in life electrical mechanical
[05:46] even biological when we start to have
[05:49] problems first things that happen
[05:51] usually generate excessive temperature
[05:53] if you take biological if you think
[05:56] about you know athletes and that they
[05:59] have joint problems were they've been
[06:02] running a lot we get people with
[06:04] arthritis I've got two bones rubbing on
[06:06] each of it creates friction and that
[06:08] friction will stir well before pain is
[06:11] actually sensed by a person and we can
[06:14] see that you can scan large areas very
[06:17] quickly and then locate down to the
[06:20] problem area it cells who you mean
[06:27] this is a new installation and visually
[06:30] it looks a perfect installation when we
[06:33] put a thermal imager on you know what we
[06:35] can actually see is we've got an OP
[06:37] connection and using a fluke thermal
[06:40] imager we can actually take the
[06:43] temperature reading of each pixel on
[06:45] that camera and for example we can now
[06:48] see on screen that we've got a maximum
[06:50] temperature of 212 degrees so it's not
[06:54] real we can blend between thermal and
[07:00] visual so we can identify clearly
[07:03] visually which is the problem connector
[07:06] and
[07:08] thought on this one we were measuring a
[07:10] temperature of 212 degrees the actual
[07:13] temperature rating of that cable is 160
[07:17] degrees for five minutes
[07:18] not only have we found an op connection
[07:20] but we've identified that that cable is
[07:22] really damaged and then we need to look
[07:24] further to see if the actual connector
[07:26] wok has been damaged by having excessive
[07:29] heat over a prolonged time so not only
[07:32] have we been able to identify when we
[07:34] could fix the problem we've identified
[07:36] that the actual cable needs replacing
[07:39] I better to do this again in given new
[07:42] installation than to find out when
[07:45] production is up and running and you
[07:47] have an overlord and a production shut
[07:49] down the ma graffia thermal imaging is
[07:56] great first thing before-and-after
[07:58] rippers it's estimated that 27 percent
[08:02] sometimes 30 percent of all faults are
[08:05] actually generated by engineers fixing
[08:08] something else or they've never been
[08:11] properly fixed in the first place we
[08:14] cynics whine we've got a hot spot we'll
[08:16] talk about this in more detail later
[08:18] which the define temperature and we're
[08:21] seeing running it over hundred and
[08:22] ninety degrees in also to ripper but
[08:27] using the thermal imager we can see that
[08:29] even though you're a per is much
[08:31] improved and the temperatures drop by
[08:33] over Andriy degrees we still have a
[08:36] fault were and that fault will continue
[08:38] to degrade all the time and within six
[08:41] months you'll be going back to fix the
[08:43] fault yet again at least using the
[08:45] thermal image you can see before and
[08:47] after very very quickly
[08:50] and ultimately others customers and
[08:53] users of infrared and thermal imaging we
[08:56] all have customers there may be internal
[08:58] customers our own companies and
[09:00] management or using your services and
[09:03] for that when you're using thermal
[09:05] imaging what you want is good analysis
[09:08] and report software this is what pays
[09:12] you to do the job when you sure this
[09:15] report to your customer that's what
[09:18] generates the money not the actual time
[09:20] you've been doing going around and
[09:22] surveying their plans so you want good
[09:25] analysis software so you can document
[09:28] reports you can put curses on you can
[09:31] and then you can formalize it in a good
[09:34] good-looking report with your company
[09:36] logo on etc so that's what you need when
[09:41] you're looking for a thermal imager
[09:42] almost drill down into some of them so
[09:48] bill imaging is all about looking for
[09:50] excessive temperatures so what causes
[09:53] overeating well in electrical and
[09:56] mechanical systems it's a component gets
[09:59] overrated because of a number of factors
[10:01] in our electrical systems three-phase it
[10:04] can be by unbalanced load it can be by
[10:07] harm on there can be an increase in
[10:08] resistance of a joint xn etc these are
[10:12] typically what we will refer to as
[10:15] hotspots temperature is proportional to
[10:18] power so an increasing power increases
[10:21] temperature and power is equal to
[10:25] resistance times your current floor
[10:26] squirt so if you are a resistive
[10:30] connection either from being a
[10:32] connection or attack or corrosive in
[10:35] your connection you gain you're getting
[10:38] extra resistance you've got the same
[10:40] current flow across that resistor so
[10:42] you've got more power which results in
[10:45] higher temperatures and a good rule of
[10:47] thumb is double the power quadruple the
[10:51] temperature so if you issue a cable
[10:54] today that has 10 amps flowing through
[10:56] it and you measure it 10 degrees
[10:59] centigrade if tomorrow you come back and
[11:02] that same cable has got
[11:04] 20 amps for three well within the limit
[11:06] you could instantly be recording 40
[11:09] degrees centigrade now from one day to
[11:12] the next you've just done two
[11:13] measurements and you've measured 10
[11:15] degrees and the second day you've
[11:16] measured 40 it could be you thinking
[11:19] you've got a big problem but no just the
[11:22] Lord has actually doubled sober this in
[11:24] mind when you're doing elect inspections
[11:26] double the load quadruple the
[11:28] temperature
[11:33] now put a couple of common thermal
[11:37] signatures and then drill down into the
[11:39] root cause of what's behind them
[11:41] tomography is very intuitive when you're
[11:44] looking at things as you are on screen
[11:46] now these are infrared images of an
[11:51] icebreaker
[11:55] there we go which is a mechanical
[11:57] breaker and then we've got a cable
[12:00] connection and you can see three phases
[12:02] and the center phase has got a defined
[12:05] temperature at one point and then it
[12:07] cools down as he travels along the cable
[12:10] this is a typical hotspot and it's
[12:13] either derived from it cable that's too
[12:16] loose or you've got Krawczyk corrosion
[12:19] and oxidation within the connection
[12:23] which is creating extra resistance you
[12:25] don't need to let go any further and use
[12:28] any other test tools the thermal imager
[12:31] has identified what the problem is
[12:32] de-energized how were undo the
[12:35] connection clean it up retighten it and
[12:38] away you go
[12:40] opens when were using thermography and
[12:44] we get eats apologies for that we get
[12:49] heat running down the actual K ball down
[12:52] the length so it's not a defined at the
[12:54] hot spot we've got all the heating
[12:56] cables and this can be for a number of
[12:58] reasons it can be an unbalanced so we've
[13:01] got one phase at 10 amps another phase
[13:03] at 10 amps on one phase at 30 amps it
[13:06] could be an oval for the ratings of the
[13:08] cables or it could be harmonics what
[13:12] we're going to do now is just to drill
[13:14] down and explain why those three problem
[13:17] areas cause excessive heating
[13:20] and we're not only just going to look at
[13:23] cabling for example if we
[13:28] but anomalies in mods a mortar is just
[13:31] no it's got lots of windings inside so
[13:34] if we have problems externally on the
[13:36] cables we can see them equally within
[13:39] mortars and excessive heating mortars
[13:42] can be inadequate earth wall maintenance
[13:44] of the actual water imbalance voltage or
[13:47] all the Lord and it can be electrically
[13:49] you can failure or more mechanical
[13:52] things like shaft misalignment or
[13:53] bearing failure and the reason we
[13:58] focusing a bit on mortars and
[14:00] electromechanical systems is that sixty
[14:04] percent or more of all our industrial
[14:07] energy that's been produced is being
[14:10] used to drive a mortar
[14:11] if you think about it just in your
[14:13] office buildings in your manufacturing
[14:15] site your a conditioning as mortars near
[14:18] in cool water to to cool and eat our
[14:21] bills we've got mortars driving production
[14:23] lines we use mortars all the time in
[14:26] industry and sixty percent of all energy
[14:28] goes to feed these any problem with the
[14:32] mortar whether it be mechanical or
[14:35] electrical will cause two things I have
[14:38] vibration and a hole the heating um both
[14:41] these we've got tools at flutes well you
[14:43] find the actual problem but for
[14:46] tomography is very very easy point it at
[14:50] the cable at the connector and then do
[14:53] comparisons as to how awful it really is
[14:58] so on screen though you've got the
[15:01] digital image on the left and you've got
[15:03] the thermal image on the rides what we
[15:05] can see here it looks like on the
[15:08] right-hand cable we've got a combination
[15:11] of overheating as a hot spot and then
[15:14] we've overeating running the length of
[15:17] the cable the hot spot is easy to
[15:20] determine but to understand what the
[15:23] root cause of the problem is you will
[15:25] need complementary equipment you will
[15:28] need other equipment and all of you as
[15:31] electricians will carry to protesters
[15:33] maybe meters maybe digital
[15:36] multimeters some of you the other pole
[15:39] quality analyzers and you will use these
[15:43] extra tools to actually determine what
[15:45] the root cause of the problem and
[15:47] causing that heating is so signature to
[15:53] we're going to look at this and at the
[15:57] moment we're going to address it as
[15:58] unbalanced so we're going to use a
[16:01] thermal imager we've seen the heat and
[16:04] now we're going to put the power quality
[16:05] analyzer on and this will sit on all
[16:08] three phases and do the measurements if
[16:10] using a pole quality analyzer not only
[16:13] does it instantly tell you what you're
[16:15] on but it will analyze your harmonics
[16:17] and your Overlord all in one simple
[16:19] measurement so quality analyzer will
[16:23] tell us as a percentage what our
[16:25] unbalances an on screen at the moment
[16:27] we've got a ten percent on balance and
[16:30] at five point seven percent on balance
[16:32] those are voltage on balances they are
[16:35] way above maximum allowed for mortars
[16:44] to analyze all sides of your mortar the
[16:48] burying and the air intake at the rear
[16:50] of the mortar you're looking for
[16:52] non-uniform temperature patterns so
[16:55] you're looking for excessive heat in
[16:57] areas as we can see here on the mortar
[17:00] and that would lead you to further used
[17:03] a power quality animal to analyze the
[17:05] imbalance to analyze the or Overlord and
[17:09] annals the armed onyx so the starting
[17:12] point is always using a thermal imager
[17:15] so what is imbalance when a three-phase
[17:20] system we want all the voltages to have
[17:23] the same magnitude swing in the UK is
[17:26] 230 volts all we want each phase are one
[17:29] two and three to have the same voltage
[17:31] we also want them to be separated by 120
[17:35] degrees and if the same magnitude with
[17:37] the same phase separation of hundred and
[17:40] twenty degrees that is a perfect balance
[17:43] system but what you can have is
[17:46] different amplitudes and you can add
[17:48] different phase angles between the
[17:52] actual vectors the phase of HL one two
[17:55] and three each of these will give us
[17:58] normal balance that we can read as a
[18:00] percentage and just as an example on
[18:02] mortise voltage unbalance the maximum
[18:06] that is allow this two percent
[18:12] we can see a simple screenshot from a
[18:14] fluke for 30 series it gives us a
[18:16] voltage imbalance of 2.4 so we're
[18:19] outside of the specification for
[18:21] promoters there so we need to drill down
[18:24] into that our current um will always be
[18:28] significantly greater than ours on
[18:30] balance on screen what we're going to do
[18:39] examples of a perfectly balanced system
[18:41] and a perfectly unbalanced system in
[18:44] this webinar I'm not going to go through
[18:46] the calculations the Buller on screen
[18:48] and there was a reset inning you can get
[18:51] a obtain a PDF of this presentation and
[18:55] go through yourselves but we've got on
[18:57] the left-hand side a perfectly balanced
[18:59] system each phase has got one on and the
[19:02] same current flowing through and on the
[19:04] right-hand side we've got a perfectly
[19:05] unbalanced Dom we've got all three loads
[19:08] on l1 and nothing on l2 and l3 the key
[19:12] thing I want to point ot is the
[19:15] difference in losses between the
[19:17] perfectly balanced and a perfectly
[19:19] unbalanced system you can have six times
[19:20] greater losses on a perfectly unbalanced
[19:24] system as this equation down here on
[19:27] both sides is shown I'll leave you in
[19:29] your own time through the equations
[19:31] yourselves
[19:35] the second case we're going to look at
[19:38] for an overheating cable is harmonics
[19:42] again you will see these with a power
[19:45] quality analyzer and usually are we
[19:48] investigating view our monix
[19:50] is using them via an FFT and looking at
[19:53] about the arm onyx and we can see all
[19:56] the different harmonic orders up to the
[19:58] fifty-first are monic and we can see it
[20:01] mainly to dove them and by looking at
[20:03] patterns of our monix well plus
[20:05] understand some of the laws that are
[20:07] connected on our system you know why do
[20:11] we suddenly have a problem with our
[20:13] monix
[20:14] well harmonics are generated by modern
[20:18] nonlinear laws and these are Moore's
[20:20] laws that of silicon in SACEUR
[20:23] single-phase switch-mode rectifiers
[20:26] bridge rectifiers three phrase
[20:28] rectifiers etc as timers protist
[20:34] there's been a big drive to reduce our
[20:36] energy usage and by putting in more
[20:40] modern efficient energy equipment such
[20:46] as new lighting such as verbal speed
[20:48] drives we've reduced our overall energy
[20:51] usage but one of these modern electronic
[20:54] devices is create our moments we're just
[20:58] going to take a quick example look at
[21:00] lighting so on screen at the moment
[21:03] we've got a thermal image of an
[21:05] incandescent light bulb which is 134
[21:09] degrees and we've got the same image of
[21:12] a compact fluorescent which is running
[21:14] at 39 degrees proximally hundred degrees
[21:17] less in temperature so the incandescent
[21:20] light bulb is creating hundred degrees
[21:23] more which is waste energy it's energy
[21:25] being quicker created as heat rather
[21:28] than white and that is a waste energy
[21:30] but by switching to the new
[21:33] energy-efficient LED and compact
[21:36] freshens we save on the kilowatt hours
[21:39] we use what was we're gonna show you in
[21:41] the next couple of slides there can have
[21:43] a dramatic effect on to our monetary our
[21:46] present
[21:50] so in example showing incandescent light
[21:53] ball we are five of these connected
[21:55] together for this example 60 watt bulbs
[21:57] so we should see a total of 300 watt on
[22:01] screen we're actually measuring 291
[22:03] Watts we have got a little bit of losses
[22:06] but the voltage waveform which is a
[22:09] silent ball will have a sound wave
[22:12] cranks derived from its when we look at
[22:16] our our monix all we have is the 50
[22:18] Hertz the fundamental harmonic the
[22:20] voltage and the fundamental harmonic for
[22:23] current or through ride from a sine wave
[22:27] when we know look at the new energy
[22:30] efficient devices such as compact
[22:33] fluorescent and we have the same setup
[22:35] the first thing you'll notice is we've
[22:38] got a sine wave voltage but no the
[22:40] current waveform is being distorted
[22:42] we're drawing bursts of currents and if
[22:46] we look at our harmonic spectrum for
[22:49] voltage we still have just our 50
[22:51] Earth's fundamental but if we know or
[22:54] down and look at the harmonics the
[22:56] current harmonics you can see is quite a
[22:59] difference we've now got massive range
[23:01] of our monix when all the way up to the
[23:03] 51st and if we look at this some arm on
[23:06] the key the third which is sense
[23:07] five-eighths percent of third harmonic
[23:10] which can cause all the problems as well
[23:13] as heating but why do we do it while
[23:15] we've reduced 291 166 watts so our
[23:20] energy bills will improve
[23:25] so harmonics in a bit more detail what
[23:29] is a harmonic well the harmonic is a
[23:31] multiple frequency of the fundamental an
[23:34] earring in UK and in Europe our
[23:36] fundamentals 50 Hertz so any arm onyx
[23:39] will be multiples over fifths so we cone
[23:42] them in orders from one which is
[23:44] affiliates from the mental up to you 50
[23:46] first on screen at the moment we've got
[23:50] the third harmonic which is three times
[23:52] their fundamental so it's on GM 50 Hertz
[23:55] frequency now if we've got just a
[23:58] fundamental and the third they're
[24:01] combined to give us a distorted waveform
[24:04] which you can see on screen down as
[24:06] below if we go up one step further and
[24:09] add the seventh harmonic which is 350
[24:11] Hertz you can see the overall waveform
[24:15] distorts even more and we go up to the
[24:17] 51st arm on it so a power quality
[24:20] analyzer will analyze the distorted
[24:23] waveform and it will break out each of
[24:25] the individual frequencies and give you
[24:28] the magnitudes of them which we can then
[24:30] use going forward to find the root cause
[24:33] of our problems
[24:36] now harmonics are the sequence all the
[24:39] way from the first up the 51st and
[24:42] Beyond it goes plus negative zero plus
[24:45] negative zero repeated all the way
[24:47] through for positive losses we are
[24:52] forward rotation so in there a mighty an
[24:55] example in Malta they will fall out the
[24:57] mortar we will have heating of
[24:59] conductors and circuit breakers because
[25:01] we have current flow for negative
[25:04] sequence harmonics we have the inverse
[25:07] on rotation so these will try and drive
[25:10] the mortar in Reverse so we have the
[25:12] same heating because we got current flow
[25:14] in the cables and the connectors but we
[25:19] will also see problems in mortars
[25:21] because any negative sequence are
[25:24] moments when we try and drive the mortar
[25:26] backwards a simple example if we have 10
[25:29] amps of first a monocot mortar and we
[25:32] have 1 amp of fish not a great example
[25:35] but just she's making the numbers nice
[25:37] and simple you actually have in effect
[25:39] what 10 amps driving forward one amp
[25:41] driving backwards Swilly out I now it's
[25:45] effectively trying to drive them all to
[25:46] forward so we tweak up the law input to
[25:50] the mortar we go to 11 amps and we're
[25:53] stressing the mortar the zero seems the
[25:56] nulls they have no effect forward or reverse
[25:59] for the rotation of mortars but they do
[26:02] have an extra feature if we can call it
[26:05] that cost of trance to flowing are
[26:07] neutral on three star Y systems and and
[26:11] star three-phase systems
[26:19] the next thing we have to take into
[26:21] account when we're looking when we have
[26:23] harmonics presence in our systems is
[26:25] skin effect our wiring in our systems
[26:29] were always designed to operate at 50
[26:31] Hertz and in years gone past us what
[26:33] they did so when we have our fundamental
[26:36] the AC current flows till area of our
[26:40] copper conductors but when we have our
[26:43] monix prism what we are these ayah
[26:45] freezes present and got too many killers
[26:49] when we're going up to 50th and 51st our
[26:51] monic and what happens when you are very
[26:54] frequencies we don't floor down the full
[26:57] cross sectional diameter area of our
[27:01] copper conductors you actually floor
[27:03] down the outer edges as I'm going to
[27:05] show you in this short I'm an animation
[27:07] so fifth let's force down the entire
[27:09] cross sectional area but in frequencies
[27:12] crawl down the outer edges and you've
[27:16] got current flowing down less copper so
[27:18] they generate more heat and another
[27:22] effect of higher harmonic 10th is the
[27:27] heat near generates is far far greater
[27:29] than anything in the fundamental let me
[27:33] try and explain this and I'll try and
[27:35] explain it in layman's terms to make it
[27:37] easier but one amp of harmonic of n
[27:40] order generates heating n square diet
[27:43] and the same current of fundamental
[27:45] frequency let me try and make this a bit
[27:48] so if I have worn um of current flowing
[27:50] at 50 years my fundamental that would
[27:55] create X amount of heat if I add one amp
[27:58] for my fish one amp of fifth harmonic
[28:02] that will be N squared so 5 squared is
[28:06] 25 times the one arm so we have the
[28:09] equivalent heating effect of one amp in
[28:12] our v as 25 amps in our fundamental so
[28:17] you can soon see oh IRL harmonic orders
[28:20] can then generate excessive temperatures
[28:23] that can lead to overeating in shutdowns
[28:26] and problems in your
[28:28] office buildings and manufacturing so
[28:31] being aware of the AIA our monix is
[28:34] critical
[28:41] what we have on screen at the moment we
[28:44] have an infrared thermal image of some
[28:46] cabling and we can see - okay Buhl's
[28:48] these are our Neutral cables and we're
[28:51] going to look at further monic in a bit
[28:53] more detail now on the right hand we've
[28:56] got the picture of an old fashioned but
[28:59] typical a one two and three and you'll
[29:01] notice that the neutral is half the size
[29:03] of the phases the modern cave the
[29:07] neutral should be at least the same size
[29:10] as the phases if not double because in
[29:13] theory we can get double the amount of
[29:15] current flow in the neutral as we can in
[29:18] the phases let me try and explain we're
[29:25] just going to start with a real live
[29:26] image taken from a computer center if
[29:29] you just look at the phase currents
[29:31] hundred and seventy one hundred seventy
[29:33] two hundred and seventy one arms very
[29:35] well balanced if you take a look at
[29:38] the neutral we've got four hundred and
[29:40] forty five arms almost three times
[29:43] amount of current flowing and this
[29:45] because of the use of the building a
[29:47] computer center you've got well they
[29:49] have thousands of computers in their
[29:53] printers in there
[29:55] the our monitors are all l LCD monitors
[29:58] now all these products are powered by
[30:01] single-phase switchboard or supplies and
[30:04] single mode switch mode power supplies
[30:08] create a third harmonic
[30:13] what you can actually see on screen at
[30:15] the moment we have L 1 2 & 3 and the
[30:18] fundamental in blue in green and in
[30:21] purple if on the perfectly balanced
[30:23] system 120 degrees apart they should all
[30:27] fully cancel out at the neutral point
[30:29] and starts here so you will have nor
[30:32] curve usual from the fundamental but on
[30:35] screen we've got third harmonic if you
[30:38] draw a line between all three phases at
[30:41] any point along that third harmonic wave
[30:44] form that always in phase so they do not
[30:47] cancel out at the neutral what they
[30:50] actually do is up together and flow in
[30:52] the neutral so using a thermal imager if
[30:56] you spot hot temperatures in your
[30:57] neutral the first thing to actually go
[30:59] on is look for unbalance which comes
[31:02] cause neutral currents but also for
[31:04] third harmonics or tripling third nine
[31:09] fifteenth we tend to ignore the even
[31:12] harmonics they tend to indicate we've
[31:14] got DC presence in our system which is
[31:16] another problem so third arm on ink and
[31:20] tripling z' of that all add up are
[31:23] always in phase with each other add up
[31:25] because currents are flawed in our
[31:27] neutral and this brings us back to an
[31:33] important thing because there's lots of
[31:35] choice for your power quality analyzers
[31:37] their doubts on the market if you are
[31:39] going for them make sure you go for unit
[31:41] that measures the neutral currents and
[31:44] doesn't calculate the lots of low-cost
[31:46] analyzers in the market that will
[31:49] calculate the neutral current and what
[31:51] you've got presents
[31:58] when we're looking at mortars
[32:01] essentially I'm repeating everything
[32:03] I've said because a mortar three-phase
[32:05] mortar for example three sets of
[32:07] windings wound around a toroid within
[32:11] the mortar mortars drive a lot of our
[32:15] business you know if a mortar stops your
[32:17] production line stops your
[32:19] air-conditioning winter you can be in
[32:21] the building that's very very cold in
[32:23] summer they are odd few weeks we get a
[32:26] scorching summer you can be in a
[32:29] building Cimber ibly hearts and there
[32:31] are criteria maximum minimum
[32:33] temperatures but anything is creating
[32:36] excessive heat is wasting energy so
[32:39] you're paying for electrical energy to
[32:41] be converted into heat energy and just
[32:43] wasted using the thermal imager on
[32:46] screen you can see we've got two mortars
[32:49] doing similar things we've got the
[32:51] normal one only not under forty degrees
[32:53] we've got the hot water at all their
[32:56] eighty-five degrees this will do a
[32:59] number of things hot mortars will reduce
[33:03] the efficiency and the effectiveness of
[33:05] the insulation and we're going to come
[33:08] on to that later
[33:09] so if they reduce in the lifetime of the
[33:11] mortar so it costs you more not just in
[33:14] running costs but in replacing mortars
[33:16] so using thermal imaging and do it from
[33:19] all sides of the mortar because you can
[33:22] get defined hot spots on the mortar
[33:24] where installations broken down and you
[33:27] can blend it with the visual of we've
[33:29] got on the right-hand side of the screen
[33:31] so you can it make easy identification
[33:33] of mortars
[33:37] when mortars are hot you can also use
[33:40] vibration testing this is another way
[33:44] finding notes if you've got problems you
[33:46] know you can have problems with your
[33:48] bearings and just jumping back into
[33:50] harmonics our moments can cause burnings
[33:53] to gear grade high frequency harmonics
[33:56] in mortars tend to short to the bearings
[33:58] of the arc across and cause small pits
[34:00] in the bearing that all the time get
[34:04] worse with the mechanical lord the
[34:06] Burling zonder and the bearing breaks
[34:08] down well before the end of its nominal
[34:11] useful life so you use vibration meters
[34:16] as well as thermal imaging and gain skin
[34:22] effect within mortars as the same
[34:27] effectors within the cables if you've
[34:30] got higher monix then you've got a
[34:32] surface temperature the cables which
[34:34] creates the motor to run hotter than
[34:37] it's shod also when we're looking at
[34:40] Harbach once is very important as we've
[34:42] said earlier in mortars if we look at
[34:46] the film negative sequence and fit our
[34:49] monix can be generated by three-phase
[34:51] rectification that will generate 5th and
[34:54] 7th 11th and 13th our monic so modern
[34:58] devices variable speed drives make our
[35:01] mortars more responsive and more energy
[35:04] efficient can causes all the problems
[35:06] for the Morton so if we have a lot of
[35:09] fifth harmonic this will cause
[35:11] invitation so we'll put extra stress and
[35:14] cause extra heating on our motors and
[35:20] all
[35:21] we'll have a nameplate on them it will
[35:23] tell you the kilowatt or the AH spare of
[35:25] the mortar it will tell you the RPM but
[35:27] another key factor on the nameplate will
[35:29] be the maximum temperature if you exceed
[35:32] the maximum temperature by just 10
[35:34] degrees the installation life inside the
[35:37] mortar boosts biophysicists 20 degrees
[35:41] some to five percent thirty degrees
[35:44] eighty-eight percent roughly and if
[35:47] you've got a mortar that was all the
[35:49] heating by thirty degrees whether that
[35:52] be by bad maintance in keeping the
[35:55] events by mechanical problems or
[35:58] electrical problems our monix all the
[36:00] world etc then you might as well have a
[36:05] stock of mortar sat in your store and
[36:06] because you're gonna be replacing the
[36:08] mount and even a mortar that you spend
[36:11] ten thousand pound on you expects the
[36:13] last ten years if you're running at 10
[36:15] degrees utter insulation life will be
[36:18] reduced by fifty percent
[36:19] utter fails fifty percent earlier so it
[36:22] fills in five years so you have to buy
[36:24] another one and without correcting for
[36:26] the root cause that won't fills in five
[36:29] years so you've doubled your initial
[36:31] investment and also because the mortar
[36:33] brought when you wasn't expecting it the
[36:35] actual cost of repairing that and buying
[36:38] a mortar at peak cost because you can't
[36:40] you need immediately all adds to the
[36:44] overall cost
[36:46] you
[36:50] so oh can we measure energy waste well
[36:54] we can see energy weighs just by
[36:56] overeating anything were electrical
[36:58] energy or mechanical energy energy is
[37:01] converted to waste that is waste energy
[37:04] so we're paying for it and then we're
[37:06] just using it to eat our arms and
[37:08] buildings the number of being across
[37:10] were people have replaced allergen
[37:12] lighting Fadi lighting and then complain
[37:16] that their buildings are no not warm
[37:18] well they've been using inefficient our
[37:22] gym balls so effectively compensate for
[37:25] their heating systems so they've been
[37:27] paying cost of lighting also using it to
[37:31] heat and it is a very very inefficient
[37:33] way of heating your buildings so oh do
[37:38] we actually measure it well we can do
[37:40] simple comparisons to see how much Heat
[37:42] were losing but once we know the heat we
[37:46] can actually use power quality and Fluke
[37:49] you've got some painting models then
[37:52] actually can measure and analyze and
[37:55] cost outs where the losses are
[37:59] this will be on our 4:30 it is painted
[38:02] technology and what can see on screen at
[38:04] the moment it will measure our effective
[38:08] loss which is our eye squirt on our
[38:10] cables this is very hard to correct and
[38:15] compensate for because most buildings
[38:16] are pretty wide and too strict buildings
[38:19] though once they've been built to rewire
[38:21] bigger cables in etc is very expensive
[38:24] but we can analyze our real power we can
[38:28] look at our total losses as suppose
[38:29] watts and kilowatts our losses in this
[38:32] case it's dollars and then annualize
[38:34] that or you can look at on balance a
[38:36] distortion and our neutral currents so
[38:39] we can look at what the maximum cost is
[38:41] over a year and then we can address that
[38:44] probe first to actually save energy
[38:52] I've actually got through this a bit
[38:54] faster normally a low forty-five minutes
[38:58] so I hope you have capsule but let's go
[39:01] through some conclusions
[39:05] when doing infrareds surveys of a
[39:08] mechanical and electrical equipment it's
[39:12] very easy to spot and to identify
[39:14] certain problems if we look at the left
[39:17] hand image we've got our cabling where
[39:20] it's just the neutral cables that are
[39:22] all reheating unbalanced are more likely
[39:25] third harmonic caused by modern
[39:27] single-phase rectification on the middle
[39:31] image in the right-hand image we've got
[39:33] overeating mortars that can be from a
[39:36] number of causes the overeating could be
[39:39] simply a terminal connection problem so
[39:42] we've got heating at our terminals it's
[39:43] been transferred into the mortar but
[39:45] more likely it will be from a breakdown
[39:48] in the insulation resistance of the
[39:51] installation of our cabling generator
[39:54] before we actually fails and this is
[39:56] caused by Monica's creating x-ray which
[39:59] reduces insulation live unbalanced or
[40:03] Overlord both mechanical and electrical
[40:06] overlord
[40:07] so using thermography very easy to only
[40:11] find certain faults but to identify well
[40:14] we've got energy waste and you will need
[40:19] complementary equipment there's no
[40:21] electrical engineers out there that just
[40:23] go out with a two-port ester are a
[40:26] voltage detector Morse will have access
[40:28] to digital multimeters Morse or lack of
[40:30] access to clamp meters and if you in
[40:33] industrial world
[40:34] you've probably got access to thermal
[40:37] imagers any tea loggers so you will need
[40:40] complement equipment finding a hotspot
[40:44] you don't but overeating cable
[40:46] overeating mortar need other tools to
[40:49] identify the root cause of the problem
[40:56] No
[40:58] what is your next step out there well
[41:00] obviously working for fluke now I think
[41:03] your next extra but you're going to
[41:04] invest and buy yourselves and your a
[41:06] fluke thermal imager but first things
[41:09] first download the free analysis and report
[41:12] writing software when you download it it
[41:15] is free well nothing streams but the
[41:17] software and hardware combined as one so
[41:20] you can freely download smart view
[41:22] software from flutes websites you will
[41:25] get some images so you get the
[41:26] opportunity to play to put markers to
[41:29] put curses on on the image to write
[41:31] notes and then to generate a reports
[41:34] simple go to flute call UK go on to
[41:38] support and go to software downloads and
[41:40] we will provide your information we'll
[41:42] be contacting you in the days following
[41:46] this webinar you can contact us directly
[41:49] you can go through Volta m'm but we will
[41:52] providing your your CPD certificate so
[41:55] you will get contact information later
[42:00] there are other elements very flu we do
[42:05] principles of thermography it's actually
[42:09] called introduction to thermography
[42:10] principles it's an education book it's
[42:13] an electronic format so we can email you
[42:16] this out and again this is free if you
[42:20] want the nation on power quality because
[42:23] obviously power quality and thermography
[42:25] go and then and there are more in depth
[42:28] aid for power quality trainings on the
[42:31] flute website it's a paid for course it
[42:36] lasts eight modules and it's a web
[42:38] course we should do in your own time
[42:40] if you want to have a look at it part
[42:42] one is free so you can see the quality
[42:44] of what you're going to be paying fines
[42:46] about hundred and sixty pound but going
[42:50] register on there and look at part one
[42:53] for free on screen at the moment we've
[42:57] got email address
[42:59] Helen Barrett at flute comm Helen will
[43:02] be the sending information out but we
[43:04] will be contacting you shortly with
[43:06] volts Mon
[43:07] to send out your CPD certificates and a
[43:11] pond you'll have the opportunity to give
[43:15] us some of your details and ask put
[43:18] requests in for the slideshow and maybe
[43:21] the introduction to thermography
[43:22] booklets that is the end of this short
[43:27] webinar I thank you for your time what
[43:30] we're going to do now we're going to and
[43:37] review any questions and I'll take the
[43:39] questions one at a time and do my very
[43:42] best to answer them
[43:51] you
[43:58] so
[44:01] you
[44:09] okay Stuart's asked a question hi Simon
[44:12] on the connector blocks slide with the
[44:14] 212 degrees
[44:15] what emissivity would you use for this
[44:19] okay emissivity is a setting you can
[44:23] select on the thermal images themselves
[44:26] or with the flute software you can
[44:29] actually change it later on when I do a
[44:32] more in-depth thermal imaging seminar
[44:35] and I'm doing surveys I try and leave my
[44:38] emissivity set roughly between about
[44:41] point to put sorry about point 92 and
[44:45] about point nine five and I take my
[44:47] measurements on the actual plastic or
[44:50] the insulation material whatever type of
[44:52] PVC it is when I'm you're doing
[44:56] measurements on metals shiny metals
[45:00] reflect infrared energy so they can make
[45:02] the errors very grating indeed so when
[45:07] I'm doing measurements on metals and
[45:10] doing a comparative information and why
[45:12] I'm doing it between one point and a
[45:14] similar point but for that slide along
[45:17] we took the measurement from the plastic
[45:19] or the insulation on the cable and when
[45:23] I do my surveys I leave my camera set
[45:26] usually point nine two point nine five I
[45:30] hope that elves
[45:35] okay John thank you for your feedback
[45:37] and while you're all still listening
[45:40] John's just give me some positive
[45:41] feedback which is great
[45:43] everyone likes a pat on the back but if
[45:45] you do have any constructive criticisms
[45:48] or flu convulse minh we're here to
[45:51] improve so if there is any advice you've
[45:55] got any things you think we can change
[45:57] can contact us both at fluke of ultimen
[46:01] we're always looking to improve you know
[46:03] if we deliver a good presentation it
[46:06] means you know you may be willing to
[46:09] look at our products in the future and
[46:11] if any of you want to see any flu
[46:13] products thermal imaging power and
[46:15] energy analyzers etc please contact us
[46:18] at fluke we do not sell direct but we
[46:22] will come out on site and do
[46:23] demonstrations for you
[46:28] Stewart's just us another quite
[46:31] set standard for reports and I see
[46:33] standard nor there is not I nor the
[46:36] reverse groups looking thermography
[46:39] going forward we've already seen some
[46:42] changes with 18th edition were there's
[46:45] no requirements what those
[46:47] recommendations and with various trade
[46:50] bodies they're introducing thermography
[46:53] into 18th edition the moments when you
[46:56] get the flu software you get a number of
[46:59] templates to actually generate reports
[47:01] finding banks and you can modify them
[47:04] for your own needs as well
[47:08] Thank You Liam for your comments
[47:12] you
[47:14] awesome listener sorry el-amin
[47:22] you
[47:27] I worked for electrical company we start
[47:30] working on thermal field no we set our
[47:32] report to past DBS law sixty degrees do
[47:36] you agree okay there is no wrong um
[47:41] right about this there are some
[47:45] guideline we do have the V old vde
[47:48] guideline that the Germans use and we
[47:51] have the neta guidelines that the
[47:55] American issues now they're both very
[47:57] similar and they both say if you've
[48:00] got similar loads if you've got similar
[48:05] components working on similar loads you
[48:07] should expect less than a 15 degree
[48:09] difference between those with seeing
[48:12] those components you also need to make
[48:15] sure that the DB the distribution board
[48:18] you're working on that is normal than 30
[48:22] degrees above the ambient Adorno where
[48:26] you're working Alamein weather in the UK
[48:28] you could be in the Middle East etc but
[48:31] for example in the UK in London we have
[48:33] some electrical installations they're
[48:35] effectively on the outside of buildings
[48:36] well we can do a measurement in the
[48:39] middle of winter when the ambient
[48:41] temperature zero and a connector could
[48:43] be at 30 degrees we could say yeah
[48:46] that's great it's within the tolerances
[48:47] but on that one day in summer when the
[48:49] in ambient temperatures at 35 degrees
[48:52] that connects it's after 65 so it could
[49:00] then be outside this specification you
[49:02] know if you're working in a very hot
[49:04] country in the ambient on the outer box
[49:07] of your DB he's running at 30 35 then
[49:11] your actual elevation is only 30 degrees
[49:13] a bull but 60 degrees I tend to start to
[49:18] get worried above 70 degrees and yeah
[49:21] I've been in too many DB's were the
[49:23] running in excess of laundry degrees I
[49:25] all Palamon that as answered your
[49:28] question all you do work in the UK well
[49:32] 60 degrees I would want to monitor and
[49:35] keep monitoring that at 60 degrees
[49:38] depending on the load of it and and
[49:42] other issues that Gawain I will be
[49:45] monitoring now every three months
[49:54] the only source Stewart for all these
[49:57] figures is the vde speck from Germany
[50:01] and the net effect from America the
[50:05] American Jews there in Europe we've got
[50:08] IEC and there are Norfolk specifications
[50:11] when we send you out your CPD
[50:14] certificate Stuart you'll have our
[50:16] details send your details in tours we'll
[50:19] be doing this over the next few days
[50:21] probably running into next week we'll
[50:24] start communicating with you we'll be
[50:26] able to sell send you some extra
[50:27] information
[50:37] okay at the moment I think we've
[50:39] answered all questions we will stay
[50:42] online for another few minutes but once
[50:45] again from me at and Boltzmann
[50:48] thank you very much for your time
[50:51] [Music]
