# C1 written marks, oral priorities and course coverage

Reviewed 21 October 2026 against course commit `bfacafd`: 17 C1 modules, 98 sections and 169 mixed video rows. This is an evaluation of the present course, including the newly merged protective-device module. No lessons, learner records or exam questions are changed by this audit.

**Finding:** the course teaches the main recurring technical subjects well. It is not yet a completely self-contained video route for every high-mark written task or oral demonstration. The most valuable next improvements are complete worked building drawings, measured-load/PFC/billing calculations, whole-schedule test interpretation and Kenyan licensing/documentation. Electrode testing is available in C2 but is easy to miss when following only C1.

## What was actually checked

- All eight C1 entries in the existing [paper register](past-paper-research.md), their topic relationships and currently recoverable mark labels. Current access did **not** recover complete mark text for August 2012 or May 2022, or the full April 2016 paper. Their existing topic register was reviewed, with missing marks left unknown.
- An additional dated **October 2016** public copy, including its different question format. Two matching uploads count as one paper. It has not been silently added to the app's eight-paper register or its question bank.
- A February/April 2025 copy with conflicting date material, retained as an unconfirmed candidate and excluded from numerical/frequency claims.
- All **78 consolidated C1 study-question prompts**, mapped once each to current lessons and explicit coverage limitations. These are authored topic exercises, not 78 separate historical exam questions or mark allocations.
- The actual published mixed course, its prerequisite order, lesson roles/notes, previous transcript-review manifests, the worked project and existing authored answers/diagrams. This was not a fresh replay or transcript reread of all 169 rows. Presence of a title alone was not treated as proof of complete teaching.
- EPRA's official [written-and-oral competency PDF](https://www.epra.go.ke/sites/default/files/2025-06/Written%20%26%20Oral%20Interviews%20Areas%20of%20Competency.pdf): downloaded successfully, all three pages extracted, and the complete C2/C1 page 1 visually inspected. C1 includes C2 competence. The document gives topic areas, not a numerical oral marking rubric.

The public papers are third-party copies; authenticity, completeness and official answers are not independently established. This review cannot claim to possess every C1 paper ever issued. [Structured evidence and all 78 mappings](c1-exam-coverage-audit.json) distinguish fresh readable marks, prior register evidence and unknown values. Original papers/transcripts are not redistributed.

## Highest-mark written tasks supported by readable evidence

These are demonstrated large allocations, **not a complete statistical league table or a prediction of future papers**. Mixed questions stay mixed; nested parts are not counted twice. MCQ sections cover multiple subjects and cannot all be assigned to one topic.

| Topic/task | Readable allocation examples | Implication |
|---|---|---|
| **Power factor and correction calculations** | [June 2025](https://www.scribd.com/document/1013156754/Class-C-1-Written-Exam-June-2025) Q4: **20**; [November 2012](https://pdfcoffee.com/c1-nov-2012-1-pdf-free.html) Q3: **19** from the printed parts; [October 2016](https://www.scribd.com/document/1056617054/Written-Exam-C1-Oct-2016-Marking-Scheme-1) B1(b–d): **17**; [May 2025](https://www.scribd.com/document/1013156811/May-2025-C1-written-interview-Jr) Q4(a–e): **12** | Practise a linked calculation, not just definitions: input power, P/Q/S, required or installed bank, current and source-side effect. |
| **Motor starting, control and speed/fault reasoning** | [March 2013](https://www.scribd.com/document/728768009/Epra-c1-License-Exam-March-2013) Q2: **20**, including a **9**-mark star–delta diagram/operation part; May 2025 Q5: **20**; June 2025 Q2(a–e): **10** | Draw circuits, explain sequence/interlocks, choose a starter and solve slip/speed questions. Device definitions are only part of motor competence. |
| **Earthing, bonding, PME and testing** | May 2025 Q3: **20**; November 2012 Q4: **14** earthing + **5** insulation preparation; June 2025 Q5(a–b): **10**; March 2013 electrode-test part: **8** | Explain the fault path, draw the arrangement, choose and connect the correct instrument, interpret the result and justify action. |
| **Building distribution and integrated design** | November 2012 Q2: **20**; October 2016 B2: **15** (10 metering/riser, 2 essential circuits, 3 tests); June 2025 floor-by-floor single-line drawing: **8**; [September 2023](https://www.scribd.com/document/728768214/EPRA-C1-LICENSE-EXAM-SEPTEMBER-2023) corresponding drawing: **6** | Producing the complete labelled answer matters more than recognising a finished board. Include floor boards, circuits, protection, neutral/PE and verification. |
| **Measured load, PFC and financial consequences** | September 2023 Q3(a): **11** for the combined load/PFC/tariff/incomer task; its bill-question group: **6**. June 2025 Q4 includes **12** linked calculation marks within its 20 | Read measured current rather than substitute transformer nameplate kVA. Derive the effect of a specified bank and use the question's billing assumptions. |
| **Cables, containment and installation conditions** | November 2012 containment: **8**; June 2025 cable construction/selection: **6**; September 2023 clearly readable current/derating/table steps: **4** | Methods are essential even when individual allocations are smaller. Table choice and rating factors must be applied, not memorised as a building-based cable size. |
| **Protection identification and supporting topics** | June 2025 device applications/ratings: **4**; September 2023 ACB/MCCB comparison: **2**; [April 2016](https://www.scribd.com/document/728767998/EPRA-C1-LICENSE-EXAM-APRIL-2016) conventional lightning-system diagram: **8** | The new device module fills a real gap. Complete design and fault reasoning now deserve the next teaching effort. Lightning-system drawing is distinct from an SPD explanation. |

Do not round November 2012's 19-mark PFC parts to 20. May 2025 Q4 is a mixed 20-mark question: only 12 concern PFC/voltage effect. September 2023 Q3 mixes power/PFC/tariffs, incomer selection and motors; it is not a pure 20-mark PFC question. October 2016 has a 35-mark mixed Section A, B1 of 20 and B2 of 15; this does **not** establish a 100-mark written total or an additional 30 oral marks. Unclear historical mark glyphs are not repaired by guessing a convenient total.

## Is the current course sufficient for those tasks?

“Strong” below means the teaching foundation and relevant examples exist. It does not establish that watching proves competence or that every archived numerical variant is demonstrated.

| Area | Current teaching | Honest verdict and remaining task |
|---|---|---|
| Power-factor principles and target-bank sizing | C1 Modules **2 and 6**: power triangle, chosen target PF, three-phase bank, synchronous condenser; capacitor placement follows drives in **13** | **Strong foundation.** Practise single-phase µF variants and fixed-bank/new-PF calculations. The selected target-sizing lessons do not establish a complete Kenyan billing example. |
| Motor principles, DOL, reversal, star–delta, autotransformer, VFD, slip and relays | C1 **12–13**, with protective-device functions introduced in **10**; isolated winding tests in **17** | **Strong direct coverage.** Reproduce diagrams and explain interlocks/no-voltage release without copying. Short stepper/servo comparisons occur in the papers even though their videos are optional further study. Complete a diagnosis from symptoms through safe checks and evidence. |
| Earthing, bonding, neutral faults and fault-loop checks | C1 **9**, lost-neutral example in **17**, testing in **14–15** | **Good core teaching, with a navigation gap.** Practical electrode lessons remain in C2 **5 and 8**. C1-only study misses them. Local PME/intake arrangements and electrode acceptance cannot be inferred from generic UK drawings or one fixed resistance figure. |
| Initial/periodic test procedures | C1 **14–15**: dead-before-live sequence, IR, polarity/sequence, Ze/PFC, RCDs, reporting; ring-result interpretation | **Strong procedure; incomplete combined judgement video.** The full failed IR/earth/loop/missing-continuity schedule is answered in Papers, but no complete matching video walkthrough was established. |
| Load/cable/protective-conductor calculations | C1 **8–9**, with C2 cable/containment foundations and subsequent three-phase examples | **Strong methods.** The seven connected design clips use single-phase circuits. Learners must transfer the method to actual three-phase tables, phase schedules, total voltage path and fault-duty checks. |
| Whole-building/riser/cold-store drawings | C2 diagram foundations; C1 **8, 10–11**, building and MDB examples; written project and authored Papers diagrams | **Partial as an integrated video task.** The Rashid example helps hierarchy and feeder reasoning but is not the exact floor-by-floor examination diagram or one complete design-to-handover exercise. Its numerical qualifications remain necessary. |
| Protection recognition | C1 **10**, supported by **9, 13 and 14** | **Well covered after the new module.** Remaining distinctions such as historical voltage-operated ELCB and metal-clad terminology also use the written answers. Ratings and selectivity still need actual manufacturer/fault data. |
| Measurement and transformers | C1 **4–5**: ratios/EMF/losses/efficiency, CTs, wattmeters and analysers | **Strong foundations; one exact measurement gap.** Successively moving one wattmeter through an unbalanced four-wire load is explained in Papers; the digital two-wattmeter example does not demonstrate that exact method. |
| Kenyan licence scope, responsible bodies, documents and local supply procedure | Authored Papers answers and linked official references; C1's certificate example uses a UK form | **Local video gap.** Do not label a UK certificate demonstration as complete Kenyan commencement/completion/as-built or licence-scope teaching. |
| Safety, first aid and practical instrument use | C2 **2**, three-phase isolation in C1 **7**, verification and incident teaching | **Substantial content; practical assessment still needed.** Someone who skips the C2 prerequisite will miss first aid and some instrument foundations. |
| Lightning and generators | C1 **3, 9, 16–17**, with optional specialist material | **Principles and applications present; some exact drawings, local authorisations and complete practical sequences remain partial.** They should not displace the larger recurring calculation/design/testing tasks. |

The [existing written project](../public/c1-worked-project.md) and Papers answers genuinely help close application gaps. They are written support, not evidence that the video course already demonstrates each combined task. The project's stale introductory “Modules 10–19” reference was corrected during this audit; use the current **Modules 1–17 route** and the explicit mappings here.

## Oral: what can be ranked honestly?

No authenticated C1 past oral paper with a topic-by-topic mark allocation was located. The official competency page covers both formats but gives **no oral topic marks**. Therefore a statement such as “earthing is the highest-mark oral question” is not supported by this review. Class B oral papers and solar T3 oral material are not C1 evidence. A third-party draft-guideline upload was also excluded as authority for current pass rules or compulsory oral weights.

The following is an **editorial preparation priority**, inferred from EPRA's competency scope and the practical demands of the written tasks:

1. **Isolate and prove safely, identify the instrument and explain its limitations.** Demonstrate the reasoning instead of reciting an order.
2. **Explain the earthing/fault path, perform or describe the test setup, interpret results and decide whether energisation/certification is justified.** Include electrodes, not just Zs.
3. **Identify a device and justify its application.** Distinguish switching from fault protection; explain poles, rating, trip mechanism, fault duty and coordination.
4. **Draw a building supply/riser and defend the cable/protection choices.** Trace phases, neutral and PE through floor boards and final circuits.
5. **Trace DOL/star–delta/reversing controls and diagnose a motor symptom.** Explain holding contacts, interlocks, overload operation and loss of supply.
6. **Explain the power triangle and compensation effect, then work a short example.** Distinguish PF from efficiency and load kW from nameplate capacity.
7. **State Kenyan licence boundaries and the purpose of local records.** Use verified current local sources; do not substitute a foreign example.

The current course supports the explanations in items 1–6, with the practical/application limits above. Item 7 needs a focused Kenyan bridge. This priority order is not an official examiner weighting, and no claim is made that an online video establishes hands-on ability.

## Improvement order justified by this audit

1. **Building-answer capstone:** produce one floor-by-floor single-line/riser from the brief; show circuit allocation, neutral/PE, devices, selection rationale and the planned verification record. Put the drawing/design portion after C1 **10**, before/with the applications in **11**; complete its commissioning portion after **14**.
2. **PFC and bill calculation capstone:** measured current → S/P/Q → fixed bank → new PF/kVA → surcharge/demand saving; also one shaft-output/efficiency-to-µF example. Place after the target-bank foundation in **6**, with bills as a clearly specified worked application.
3. **Full test-results decision exercise and oral rehearsal:** assess the complete mixed schedule, choose corrective action and retest before signing. Place after **14**, before periodic inspection **15**. Make the relevant C2 electrode lessons easy to revisit from C1 earthing/testing.
4. **Kenyan scope/documentation bridge:** licence boundaries, roles, documents and local supply responsibilities, based on confirmed primary sources. Introduce at entry to C1 and apply at handover.
5. **Narrow remaining variants:** single-wattmeter unbalanced measurement, conventional lightning schematic and complete motor diagnosis. Prefer focused worked explanations to another broad overview.

These are recommendations from the requested evaluation, not unreviewed video additions. No candidate is approved without the user's established transcript-and-flow review standard. The 78-question coverage map records both the available lesson evidence and each remaining limitation; it deliberately does not produce a misleading “percent exam complete” score.

## Validation

The audit's 78 question mappings are exhaustive and unique against the current C1 bank, and every cited lesson resolves in the published mixed course. The existing Past Papers suite passed (including content, filters, export, LaTeX, diagrams and independent calculations), protected EPRA source/hash checks passed, and the course-integrity/architecture audit passed. Runtime curriculum and personal records remain unchanged. The only student-facing edit corrects the existing project's obsolete module-number range.
