# C1 motors: past-paper requirements and complete caption review

Reviewed **21 October 2026**, against course commit `21f0b3d`.

**Verdict: strong recurring foundations, but not complete video coverage of every motor task found in the available papers.** The earlier general audit's “strong direct coverage” description was too broad for star–delta control drawings and the less common machine questions. This fresh review supersedes that motor-specific verdict.

All **30 published videos in C1 Modules 12 and 13** were included, even optional/supplementary lessons. Another **12 C1 videos** on protection, power factor, phase sequence and motor tests were read because the motor questions depend on them. All **42 complete available caption texts** were read. This was a transcript review, not a full audio listen or frame-by-frame video inspection. Something not described by captions remains visually unverified; it is not proven absent from every frame.

The question map has **46 distinct requirements: 29 directly taught, 14 partially covered and 3 not found** in this reviewed set. These are editorial categories, not marks, percentages of an exam or a predicted grade. Some requirements split one paper question into its necessary skills. No-voltage release is explicitly labelled as a control-circuit completeness check, not a separately authenticated historical question.

## Paper evidence and boundaries

The baseline is the eight C1 papers already registered in the project plus one dated October 2016 public copy. Duplicate October uploads count once. Seven sets of motor extracts were readable during this review; August 2012 and April 2016 still rely on the earlier topic register. **This is every available registered paper, not every C1 paper ever issued.** These third-party copies and supplied answers have not been authenticated by EPRA. Unknown marks remain unknown. No oral mark allocation is inferred.

The motor boundary includes motor compensation and commissioning questions. Generic building design, tariffs, transformer theory and the rest of a general machines syllabus are not silently added as new motor requirements. The independently authored Papers answers and worked project are written support, not proof of video teaching.

| Paper | Motor questions found / relevant allocation | Evidence limit |
|---|---|---|
| [2012-08](https://www.scribd.com/document/728768005/Epra-c1-License-Exam-August-2012) | Q4(a): Starter selection<br>Q4(b): Star–delta circuit/operation<br>Q4(c): Line/phase relationships<br>Q4(d): Three-phase and split-phase reversal<br>Q4(e): Slip and torque<br>Q5(b): Single-phase motor compensation<br>Q3(c)(i), Q5(c): Capacitor placement<br>Q5(a): Correction alternatives | Prior topic register; fresh public text unavailable. Direct fetch timed out. Topics and references come from the existing register; exact wording, subparts and marks have not been freshly verified. |
| [2012-11](https://pdfcoffee.com/c1-nov-2012-1-pdf-free.html) | Q5(d): Line current from motor shaft output, efficiency and PF (**7 marks**)<br>Q3(d): Single-phase motor: 220 V, 50 Hz, 1000 W input, PF 0.7→0.9; capacitance (**10 marks**)<br>Q3(a–c): Related PF explanation and correction alternatives | Relevant public motor extracts read. Public third-party copy; not authenticated as an official original or answer key. |
| [2013-03](https://www.scribd.com/document/728768009/Epra-c1-License-Exam-March-2013) | Q2(a): Starting methods (**3 marks**)<br>Q2(b): DOL advantages/disadvantages (**8 marks**)<br>Q2(c): Star–delta circuit drawing and operation (**9 marks**)<br>Q3(b): Single-phase shaft-output/efficiency, apparent power, current components, kVAr and target capacitance<br>Q5(b): Motor versus generator (**2 marks**)<br>Q5(c): Humming three-phase motor: four possible causes (**4 marks**) | Public OCR motor extracts read. Public OCR readable for motor tasks; Q3(b) mark glyph unclear, so marks remain null. Supplied arithmetic is not an answer authority. |
| [2016-04](https://www.scribd.com/document/728767998/EPRA-C1-LICENSE-EXAM-APRIL-2016) | Q2(a): Starter selection<br>Q2(b): DOL power/control diagram<br>Q1(viii), Q5(c): Motor humming/faults<br>Q5(b): DC commutation and reversal<br>Q4(c): Single-phase motor compensation | Prior topic register; fresh full text unavailable. Direct fetch timed out. Prior topic evidence only; no freshly verified exact wording or marks. |
| [2016-10](https://www.scribd.com/document/1056617054/Written-Exam-C1-Oct-2016-Marking-Scheme-1) | A3: Unloaded leading-PF synchronous condenser<br>A4: Synchronous-motor hunting causes<br>A8: Thermal overload versus short-circuit protection<br>A15: Lockable remote motor isolation<br>A18: Star voltage relationship<br>A25: Wound-rotor external resistance and starting torque<br>A27: Indicative domestic sewing-machine motor wattage<br>A33: Single-phase starting-torque comparison<br>A34: Single-phase running-PF comparison<br>B1(a): Three motor starting methods (**3 marks**)<br>B1(b): 220 V, 50 Hz, 1000 W motor, PF 0.7→0.9, capacitor µF (**11 marks**)<br>B1(c–d): Related correction alternatives and poor-PF consequences | Additional public motor extracts read; duplicate uploads counted once. MCQ marks are not separately inferred from the mixed-section total. Source contains wrong capacitor-current arithmetic. Its instruction/numbering inconsistency does not establish any oral allocation. |
| [2022-05](https://www.scribd.com/document/941499251/May-2022-C1-exam-marking-scheme) | Q1.10, Q1.16–17, Q1.20: Synchronous condenser, motor frame earthing, sequence and poles/speed<br>Q5(a–b): Starting alternatives and DOL limitations (**4 marks**)<br>Q5(c): Thermal overload, overcurrent and phase-failure relay functions (**3 marks**)<br>Q5(d): Humming conveyor motor (**2 marks**)<br>Q5(e): Squirrel cage, synchronous and stepper features/applications (**6 marks**)<br>Q5(f): Four-pole speed at given slip, no load and 50/60 Hz (**5 marks**)<br>Q3, motor/PFC block (c–e): 100 kW motor target bank plus motor/bank single-line and capacitor steps (**12 marks**)<br>Q4(d): AHU 415 V, 120 A, PF 0.7→0.95; P, Q and correction (**7 marks**)<br>Q3, correction-alternatives block (b): Two methods besides capacitor banks (**2 marks**) | Public motor extracts freshly recovered and read. Public copy has duplicated lettering around Q3. Refer to named blocks rather than silently repairing numbering. Its 63 A MCCB for a 100 kW motor and 1800 rpm at 50 Hz no-load are not validated answers. |
| [2023-09](https://www.scribd.com/document/728768214/EPRA-C1-LICENSE-EXAM-SEPTEMBER-2023) | Q1.8–9: Star voltage and delta current<br>Q1.14: Motor precommission tests<br>Q1.18: Overexcited no-load synchronous motor<br>Q3(b): VFD speed control (**2 marks**)<br>Q3(c): Synchronous/stepper comparison<br>Q3, booster-motor block (i–v): 27.2 kW eight-pole pump: starter, DOL limits, slip, loaded speed and 60 Hz no-load speed (**5 marks**) | Public OCR motor extracts read. OCR has ambiguous subpart lettering and a motor-comparison mark glyph. Do not invent the latter. No-load speed as synchronous speed is an explicit idealised exam assumption, not zero real motor losses. |
| [2025-05](https://www.scribd.com/document/1013156811/May-2025-C1-written-interview-Jr) | Q1.9–10, Q1.12, Q1.14–15: Synchronous speed, poles, condenser, motor earthing and precommission tests<br>Q2(g–i): Sequence, phase interchange danger and instrument (**4 marks**)<br>Q5(a–b): Starting alternatives and DOL limits (**4 marks**)<br>Q5(c): Three protection-relay functions (**3 marks**)<br>Q5(d): Synchronous, stepper and servo speed behaviour (**3 marks**)<br>Q5(e–g): Slip definition, importance and torque relationship (**3 marks**)<br>Q5(h): 150 hp four-pole 50/60 Hz speed at prescribed slip/no load (**5 marks**)<br>Q5(i): Humming conveyor causes (**2 marks**)<br>Q4(d): 100 kW motor: S, Q and 0.8→0.97 correction (**5 marks**)<br>Q4(e): Motor with correction-bank diagram | Public motor extracts read. Q5 totals 20; do not add it to its parts when discussing weight. General PF/earthing questions are included only where they support a motor-specific task. |
| [2025-06](https://www.scribd.com/document/1013156754/Class-C-1-Written-Exam-June-2025) | Q1, motor-related MCQs: Four-quadrant VFD, delta current, poles/speed, rotor frequency, tests and humming<br>Q2(a): DC commutator purpose (**2 marks**)<br>Q2(b): DC direction/current connection (**1 marks**)<br>Q2(c): Starting alternatives for larger motors (**2 marks**)<br>Q2(d): Synchronous/stepper/servo operation (**3 marks**)<br>Q2(e): Four-pole 50 Hz/1420 rpm speed and slip (**2 marks**)<br>Q3(e)(i–ii): Motor relay functions<br>Q3(g): 2.55 kW motor with current angle: S and Q (**2 marks**) | Relevant public motor extracts read during this audit. Intermittent web retrieval. Relevant extracts read earlier in this same audit; no fresh full-scan verification. Motor MCQs are grouped because their OCR numbering/old topic-register labels disagree. No claimed extra marks from ambiguous indices. |

March 2013 Q2 gives **20 motor-starting marks**, including **9 for star–delta drawing/operation**. May 2022 Q5 and May 2025 Q5 each give **20** across starting, protection, types, speeds and faults. June 2025 Q2(a–e) gives **10** across DC function, starting, types and slip. November 2012 gives **7** for motor current and **10** for single-phase capacitance; October 2016 gives **11** for the latter variant. Parent totals are not added again to their subparts. See the linked copies above; this is not a frequency-weighted prediction.

## Highest-value gaps and suitable placements

| Priority | Actual gap | Why it matters / best placement |
|---|---|---|
| 1 | **Complete timed star–delta control drawing**, including Start, Stop, holding contact, overload, timer, star/delta cross-interlocks and break-before-make transition | March 2013 Q2(c), 9 marks, and registered August 2012 Q4(b). Keep the current power-sequence animation, then add a complete English circuit walkthrough immediately after it in **Module 13, Star–Delta Starting**. Existing reversing-interlock teaching does not supply this missing circuit. |
| 2 | **One integrated humming/no-start diagnosis** | Repeated across March 2013, April 2016, May 2022, May 2025 and June 2025. Causes exist across several clips; undervoltage is not clearly linked to the symptom. Add after winding tests in **Module 17**, applying protection/control knowledge from Module 13. Distinguish supply/phase loss, jam/overload, control and winding faults before repair/retest. |
| 3 | **Single-phase motor target-PF calculation through to µF**, plus motor-bank drawing/steps | The µF variant is repeatedly examined and can carry 10–11 marks. Existing lessons teach separate ingredients; the exact chain is not worked together. Place the calculation after target-PF sizing in **Module 6**; revisit motor-side switching/placement after drives in **Module 13**. Include shaft-output/efficiency and electrical-input variants. |
| 4 | **Wound-rotor/slip-ring resistance starting** | October 2016 A25. Add after torque/slip in **Module 12**, before starter comparisons in 13. Explain external resistance and starting torque; do not substitute a squirrel-cage, DC brush or stator-resistance lesson. |
| 5 | **Synchronous load behaviour, excitation/leading PF and hunting** | May 2022/2025, September 2023, June 2025 type comparisons and October 2016 A3–4. Put a short synchronous-motor foundation alongside motor types in **Module 12**; link condenser application in **6**. Current servo comparison and condenser overview cover only part. |
| 6 | **Single-phase motor comparisons**: capacitor-start/run, resistance split-phase and shaded-pole starting torque/running PF | October 2016 A33–34. Place after the existing single-phase foundation in **Module 12**. A capacitor/start-switch explanation alone does not explicitly answer these comparisons. |

Stepper and servo lessons already teach their central examined ideas, but both are optional further study. Make their exam relevance clear when planning the next curriculum update; adding another long specialist video is unnecessary. DOL supply-loss/restart reasoning, frame-versus-winding earthing and remote lockable isolation also need explicit bridges. These are recommendations; this audit does not add unreviewed videos or alter learner progress.

The isolated sewing-machine wattage MCQ is a low-priority missing example, not justification for a large new motor topic. Likewise, a question asking for two correction methods besides capacitors needs another explained alternative: the reviewed set clearly teaches only the synchronous condenser. A phase-advancer explanation was not found.

## English-language check

**No non-English-only lesson was identified in the reviewed set.** Evidence was checked per video rather than treating the language of one downloaded caption track as the audio language. Full details and hashes are in the [structured audit](c1-motor-transcript-audit.json).

- **41 videos:** complete English caption text read. For the nameplate lesson and older MPCB lesson, original supplied **English ASR** archives were located and read after the new exporter returned Arabic; the contactor lesson similarly used its original English archive instead of the Dutch export.
- **DC armature/field reversal (GYuBVM_GyOw):** YouTube's current metadata explicitly identifies **English (US) original/default audio** and an English ASR track. The available exported text was Dutch from an automatic dub; it was read with translation and is labelled accordingly. It is not counted as an English-transcript reread.
- Current YouTube metadata explicitly exposed English original/default audio for **10 videos**. For the others, the available evidence is English captions/archives; no claim is made that every second of audio was independently listened to. Several page requests returned a sign-in/bot-check message while the public caption exports remained available.

YouTube can choose a dub according to a viewer's settings. If a multi-audio player selects another language, select **English / Original** under Audio track. Any future gap-filling selection should require English spoken teaching and the same complete-transcript/flow review before inclusion.

## What the student actually needs to do

The recurring numerical chain is `Ns=120f/P`, `s=(Ns−Nr)/Ns`, `Nr=(1−s)Ns`, and `fr=s f`. For a balanced three-phase motor, `Pin=Pshaft/η` and `Iline=Pin/(√3 Vline PF)`. For correction at fixed input active power, `Qc=Pin[tan(acos PF1)−tan(acos PF2)]`; single-phase `C=Qc/(2πfV²)`, with Qc in var. Bank connection changes the voltage/current seen by each capacitor.

Independent arithmetic checks against the motor givens:

| Paper case | Checked result / condition |
|---|---|
| November 2012: 7.46 kW shaft, η=0.85, 400 V three phase, PF=0.8 | **15.83 A** line current. Do not omit efficiency. |
| November 2012 / October 2016: 1000 W electrical input, 220 V, 50 Hz, PF 0.7→0.9 | **535.88 var**, then **35.24 µF** in parallel. This is not a motor-start capacitor calculation. |
| March 2013: 10 kW shaft, η=0.84, 400 V single phase, 50 Hz, PF 0.7→0.9 | **126.92 µF**, using **11.905 kW input**. The single-phase 400 V value is the problem's given supply. |
| May 2022 / May 2025: four poles, 50 Hz, 5% full-load slip; question specifies 0% no-load slip | **1500 rpm synchronous/no-load by assumption**, **1425 rpm full load**; at 60 Hz and the same stipulated slip, **1710 rpm full load**. A supplied 1800 rpm answer at 50 Hz is inconsistent. |
| September 2023: eight poles, 50 Hz, 5% full-load slip; 60 Hz no-load variant | **750 rpm synchronous**, **712.5 rpm full load**; **900 rpm** at 60 Hz only under the ideal zero-slip no-load assumption. |
| May 2022 motor/AHU and May 2025 motor correction | 100 kW input at PF 0.8→0.97 needs **49.94 kVAr**. The 415 V, 120 A, PF 0.7→0.95 AHU needs **41.75 kVAr**. Source solution arithmetic is not copied. |

For star–delta, compare the **same motor, line voltage and starting impedance**: star winding voltage and winding current are **1/√3** of direct-delta values; **supply line starting current and ideal torque are about 1/3**. Those fractions do not compare a starting current directly with rated full-load current. The motor must be suitable for running in delta at that supply. These distinctions and the slip-ring starting principle agree with ABB's [Softstarter Handbook, printed pp. 6–9 and 13–15](https://library.e.abb.com/public/6b4e1a3530814df0c12579bb0030e58b/1SFC132060M0201.pdf). This historical technical source is not asserted to be a current Kenyan code document.

## Requirement-by-requirement verdict

**Direct:** relevant method/principle is explicitly taught. **Partial:** some teaching exists, but an essential qualification, integrated example, direct explanation or verified drawing is missing. **Missing:** not found in these complete caption reads. The structured file retains exact paper references, approximate evidence windows and all limitations. “Direct” never means a student can demonstrate a skill merely by watching.

| Required element | Past-paper references | Verdict and video evidence | Remaining limitation |
|---|---|---|---|
| Motor versus generator energy conversion | 2013-03 Q5(b) | **direct**: [GQatiB-JHdI 0:00–15:28](https://www.youtube.com/watch?v=GQatiB-JHdI&t=0s); [IAnMVYOYHxg 0:00–2:57](https://www.youtube.com/watch?v=IAnMVYOYHxg&t=0s) | Concept taught across two lessons; not a single exam-style comparison. |
| Squirrel-cage construction, operation and applications | 2022-05 Q5(e)(i) | **direct**: [59HBoIXzX_c 0:00–15:33](https://www.youtube.com/watch?v=59HBoIXzX_c&t=0s) | No wound-rotor detail should be inferred. |
| Star/delta winding voltage and connection | 2012-08 Q4(c); 2016-10 A18; 2023-09 Q1.8 | **direct**: [59HBoIXzX_c 8:55–15:33](https://www.youtube.com/watch?v=59HBoIXzX_c&t=535s); [XbL0R_9KLD4 2:13–3:05](https://www.youtube.com/watch?v=XbL0R_9KLD4&t=133s) | Use nameplate Δ/Y voltages; not every motor can run in delta at the available supply. |
| Delta line current versus winding current | 2012-08 Q4(c); 2023-09 Q1.9; 2025-06 Q1, delta-current MCQ | **direct**: [59HBoIXzX_c 10:00–15:33](https://www.youtube.com/watch?v=59HBoIXzX_c&t=600s) | Iline=√3 Iwinding for a balanced delta; do not propagate the star-starter caption slips. |
| Electrical input kW, kVA, PF and current | 2025-06 Q3(g); 2022-05 Q4(d) | **direct**: [T2eO6hOT-EA 0:00–3:47](https://www.youtube.com/watch?v=T2eO6hOT-EA&t=0s); [TPsHULaNc7s 0:00–3:03](https://www.youtube.com/watch?v=TPsHULaNc7s&t=0s); [q5xjqXcCqNw 0:20–2:44](https://www.youtube.com/watch?v=q5xjqXcCqNw&t=20s) | VA/kVA wording corrections are necessary; exact angle/AHU givens require transfer. |
| Shaft output, efficiency, hp and motor line current | 2012-11 Q5(d); 2013-03 Q3(b) | **direct**: [Jx3Pk_5O-PM 0:00–8:42](https://www.youtube.com/watch?v=Jx3Pk_5O-PM&t=0s) | Use η and PF separately; one optional protection-sizing example omits η. |
| Synchronous speed and pole count | 2022-05 Q1.20, Q5(f); 2025-05 Q1.10, Q5(h); 2025-06 Q2(e), Q1 motor-speed MCQ | **direct**: [H0SaAq7sMN0 0:00–17:38](https://www.youtube.com/watch?v=H0SaAq7sMN0&t=0s) | Real induction no-load speed is slightly below Ns; use zero slip only when the problem specifies it. |
| Slip speed, per-unit/percent slip and loaded speed | 2012-08 Q4(e); 2023-09 Q3 booster-motor block; 2025-05 Q5(e), Q5(h); 2025-06 Q2(e) | **direct**: [H0SaAq7sMN0 0:00–17:38](https://www.youtube.com/watch?v=H0SaAq7sMN0&t=0s) | Distinguish rpm difference from dimensionless slip; convert percent to per-unit. |
| Why induction torque requires slip | 2025-05 Q5(f) | **direct**: [59HBoIXzX_c 6:00–8:55](https://www.youtube.com/watch?v=59HBoIXzX_c&t=360s); [8T53wEGiBKE 0:00–14:55](https://www.youtube.com/watch?v=8T53wEGiBKE&t=0s) | Zero-slip idealised paper givens are not proof a real induction motor needs no loss torque. |
| 50/60 Hz and no-load/full-load speed | 2022-05 Q5(f); 2023-09 Q3 booster-motor block; 2025-05 Q5(h) | **direct**: [H0SaAq7sMN0 0:00–17:38](https://www.youtube.com/watch?v=H0SaAq7sMN0&t=0s) | Exact 150 hp/eight-pole paper cases are transfers, not identical worked videos; assume unchanged slip only if given. |
| Torque–slip behaviour, load change and stall | 2012-08 Q4(e); 2025-05 Q5(g) | **direct**: [8T53wEGiBKE 0:00–14:55](https://www.youtube.com/watch?v=8T53wEGiBKE&t=0s); [zssTcEBkzh0 0:00–32:47](https://www.youtube.com/watch?v=zssTcEBkzh0&t=0s) | Long lecture is optional depth. Full electrical-machine equivalent-circuit theory is not introduced as a new exam requirement. |
| Rotor-current frequency from slip | 2025-06 Q1 rotor-frequency MCQ | **direct**: [H0SaAq7sMN0 0:00–17:38](https://www.youtube.com/watch?v=H0SaAq7sMN0&t=0s) | No gap in the required calculation method. |
| Name and justify alternative starting methods | 2012-08 Q4(a); 2013-03 Q2(a); 2016-04 Q2(a); 2016-10 B1(a); 2022-05 Q5(a); 2023-09 Q3 booster-motor block; 2025-05 Q5(a); 2025-06 Q2(c) | **partial**: [h89TTwlNnpY 0:00–10:56](https://www.youtube.com/watch?v=h89TTwlNnpY&t=0s); [iHFTVBWLOAg 0:00–9:04](https://www.youtube.com/watch?v=iHFTVBWLOAg&t=0s); [_tGyaE78WTA 0:00–3:18](https://www.youtube.com/watch?v=_tGyaE78WTA&t=0s) | Enough methods to list. A complete load-torque/supply/duty/nameplate-based comparison is dispersed; pump power alone cannot establish the best starter. |
| DOL advantages, limitations and inrush | 2013-03 Q2(b); 2022-05 Q5(b); 2023-09 Q3 booster-motor block; 2025-05 Q5(b) | **partial**: [HFkTPmY7N7w 0:00–8:15](https://www.youtube.com/watch?v=HFkTPmY7N7w&t=0s); [_tGyaE78WTA 0:00–3:18](https://www.youtube.com/watch?v=_tGyaE78WTA&t=0s) | Correct misleading reactance explanation; supply stiffness, allowed voltage dip, torque/duty and manufacturer data govern suitability. No universal 5 kW/15 kW prohibition. |
| Draw/trace DOL three-phase power circuit | 2016-04 Q2(b) | **direct**: [mcXxhUaUb94 0:00–6:11](https://www.youtube.com/watch?v=mcXxhUaUb94&t=0s); [qlqPdLGwJxk 0:00–6:26](https://www.youtube.com/watch?v=qlqPdLGwJxk&t=0s) | Protection coordination remains application-specific. |
| Draw/trace DOL start, stop, holding and overload control | 2016-04 Q2(b) | **direct**: [mcXxhUaUb94 0:00–6:11](https://www.youtube.com/watch?v=mcXxhUaUb94&t=0s); [qlqPdLGwJxk 0:00–6:26](https://www.youtube.com/watch?v=qlqPdLGwJxk&t=0s) | Coil voltage determines whether neutral is needed; motor itself need not use a neutral. |
| Explain DOL no-voltage release and safe restart | 2016-04 Q2(b) | **partial**: [mcXxhUaUb94 0:00–6:11](https://www.youtube.com/watch?v=mcXxhUaUb94&t=0s) | This is a completeness check for explaining that circuit, not a separately verified historical question. No explicit supply-failure→coil drop→return-of-supply→fresh Start walkthrough found. Written project helps but is not video proof. |
| Star–delta power circuit and starting sequence | 2012-08 Q4(b); 2013-03 Q2(c) | **partial**: [h89TTwlNnpY 0:00–10:56](https://www.youtube.com/watch?v=h89TTwlNnpY&t=0s) | Power sequence present; qualify delta-rated supply voltage and starting-torque suitability. Correct winding/line-current ratio confusion. |
| Complete star–delta control drawing and interlocks | 2012-08 Q4(b); 2013-03 Q2(c) | **partial**: [h89TTwlNnpY 5:00–7:35](https://www.youtube.com/watch?v=h89TTwlNnpY&t=300s); [VqgXVIi0jw8 0:00–6:15](https://www.youtube.com/watch?v=VqgXVIi0jw8&t=0s) | No complete timed star–delta Start/Stop, holding, overload, timer contacts and cross-interlocked star/delta coil circuit found. Reversing interlocks cannot be counted as the missing drawing. Highest-priority diagram gap. |
| Three-phase reversal and interlocks | 2012-08 Q4(d); 2025-05 Q2(h) | **direct**: [p2hDLMeFJqs 0:00–8:12](https://www.youtube.com/watch?v=p2hDLMeFJqs&t=0s); [VqgXVIi0jw8 0:00–6:15](https://www.youtube.com/watch?v=VqgXVIi0jw8&t=0s) | Reverse only under an appropriate switching/stopping arrangement. |
| Single-phase/split-phase relative winding reversal | 2012-08 Q4(d) | **direct**: [bytt0ZCJwRk 0:00–12:56](https://www.youtube.com/watch?v=bytt0ZCJwRk&t=0s); [45re1J-RxKc 0:00–10:49](https://www.youtube.com/watch?v=45re1J-RxKc&t=0s) | Examples are capacitor motors; terminal labels are not universal. Reversing line and neutral alone does not reverse both-winding motor torque. |
| Brushes and commutator maintain DC motor torque | 2016-04 Q5(b); 2025-06 Q2(a) | **direct**: [GQatiB-JHdI 0:00–15:28](https://www.youtube.com/watch?v=GQatiB-JHdI&t=0s) | No dedicated additional video required for this short question. |
| DC armature/field direction relationship | 2016-04 Q5(b); 2025-06 Q2(b) | **direct**: [GYuBVM_GyOw 0:00–11:48](https://www.youtube.com/watch?v=GYuBVM_GyOw&t=0s) | English original/default audio verified; audit transcript for this clip is translated Dutch. |
| Synchronous versus induction speed/load behaviour | 2022-05 Q5(e); 2023-09 Q3(c); 2025-05 Q1.9, Q5(d); 2025-06 Q2(d) | **partial**: [ditS0a28Sko 7:00–8:08](https://www.youtube.com/watch?v=ditS0a28Sko&t=420s) | Basic distinction taught inside optional servo lesson. Pull-out/loss-of-synchronism under excessive load is not fully taught; constant speed is conditional on remaining in synchronism. |
| Stepper operation, speed/position and applications | 2022-05 Q5(e); 2023-09 Q3(c); 2025-05 Q5(d); 2025-06 Q2(d) | **direct**: [09Mpkjcr0bo 0:00–14:02](https://www.youtube.com/watch?v=09Mpkjcr0bo&t=0s) | Current optional-further-study role understates its relevance to recurring short questions. |
| Servo command, error, feedback and applications | 2025-05 Q5(d); 2025-06 Q2(d) | **direct**: [ditS0a28Sko 0:00–7:00](https://www.youtube.com/watch?v=ditS0a28Sko&t=0s) | Also optional. Teach the feedback principle without implying servo names one unique motor construction or instant stopping. |
| Overexcited unloaded synchronous motor/leading PF | 2016-10 A3; 2022-05 Q1.10; 2023-09 Q1.18; 2025-05 Q1.12 | **partial**: [6U_rO5FWW0Y 0:00–1:53](https://www.youtube.com/watch?v=6U_rO5FWW0Y&t=0s) | Identification covered; field excitation→leading stator current→reactive support is not explicitly explained. Existing name alone is insufficient for full mechanism coverage. |
| Synchronous-motor hunting and causes | 2016-10 A4 | **missing** | No synchronous-hunting teaching found in the reviewed motor/supporting captions. Induction-load oscillations in NPTEL are a different phenomenon/context. |
| Slip-ring/wound-rotor resistance and starting torque | 2016-10 A25 | **missing** | No lesson explains external rotor resistance, its starting-torque effect and removal as the motor accelerates. Squirrel-cage bars, brushes in DC motors and stator/autotransformer starting do not close this gap. |
| Starting torque and PF: capacitor-start/run, split-phase, shaded-pole | 2016-10 A33–34 | **partial**: [bytt0ZCJwRk 0:00–12:56](https://www.youtube.com/watch?v=bytt0ZCJwRk&t=0s) | No explicit four-type starting-torque/PF comparison; resistance split-phase and shaded-pole mechanisms are absent. Do not infer the MCQ comparison solely from capacitor presence. |
| VFD frequency/voltage and induction motor speed | 2023-09 Q3(b) | **direct**: [yEPe7RDtkgo 0:00–15:14](https://www.youtube.com/watch?v=yEPe7RDtkgo&t=0s); [_tGyaE78WTA 0:00–3:18](https://www.youtube.com/watch?v=_tGyaE78WTA&t=0s) | No need to introduce advanced vector-control design as a past-paper requirement. |
| Motoring, generating and regenerative drive capability | 2025-06 Q1 four-quadrant-drive MCQ | **direct**: [IAnMVYOYHxg 0:00–2:57](https://www.youtube.com/watch?v=IAnMVYOYHxg&t=0s) | Distinguish motor-side generation from returning energy through a suitable mains front end. |
| Thermal overload relay function and trip contacts | 2016-10 A8; 2022-05 Q5(c); 2025-05 Q5(c); 2025-06 Q3(e)(i–ii) | **direct**: [3aur1tZYlKE 0:00–8:19](https://www.youtube.com/watch?v=3aur1tZYlKE&t=0s) | Not short-circuit protection; current setting depends on actual motor and relay placement. Correct the isolated contact-state wording slip. |
| Overcurrent relay versus overload/short-circuit interruption | 2022-05 Q5(c); 2025-05 Q5(c); 2025-06 Q3(e)(i–ii) | **direct**: [bQ6fZrrP0H4 0:00–3:56](https://www.youtube.com/watch?v=bQ6fZrrP0H4&t=0s); [1DDsOJa_FuU 0:00–3:29](https://www.youtube.com/watch?v=1DDsOJa_FuU&t=0s) | Definitions are strong; these do not demonstrate a complete coordinated motor-feeder design. |
| Phase-failure/sequence monitoring and protective action | 2022-05 Q5(c); 2025-05 Q5(c) | **direct**: [sO2RPcGLshA 0:00–5:27](https://www.youtube.com/watch?v=sO2RPcGLshA&t=0s); [AtlXd1xA-CU 0:00–4:46](https://www.youtube.com/watch?v=AtlXd1xA-CU&t=0s) | Do not count the optional Start-bypass circuit as a correct installation. Model-specific MPCB sensitivity is not a substitute for all voltage monitoring. |
| Humming/no-start causes and systematic checks | 2013-03 Q5(c); 2016-04 Q1(viii), Q5(c); 2022-05 Q5(d); 2025-05 Q5(i); 2025-06 Q1 humming MCQ | **partial**: [3aur1tZYlKE 0:00–2:00](https://www.youtube.com/watch?v=3aur1tZYlKE&t=0s); [AtlXd1xA-CU 0:00–4:46](https://www.youtube.com/watch?v=AtlXd1xA-CU&t=0s); [Ap6fpJ58d5Q 0:00–5:51](https://www.youtube.com/watch?v=Ap6fpJ58d5Q&t=0s); [sO2RPcGLshA 0:00–5:27](https://www.youtube.com/watch?v=sO2RPcGLshA&t=0s) | Causes are distributed. No full symptom→safe isolation→mechanical/supply/control/winding diagnosis→repair/retest walkthrough; undervoltage as a specific hum/no-start cause is not explicitly linked. |
| Motor winding resistance, insulation and phase sequence | 2023-09 Q1.14; 2025-05 Q1.15; 2025-06 Q1 motor-test MCQ | **direct**: [Ap6fpJ58d5Q 0:00–5:51](https://www.youtube.com/watch?v=Ap6fpJ58d5Q&t=0s); [aDSY10l_ZqE 0:00–7:40](https://www.youtube.com/watch?v=aDSY10l_ZqE&t=0s); [igi8F6UAvh0 0:00–4:54](https://www.youtube.com/watch?v=igi8F6UAvh0&t=0s) | Covers named tests; not proof of complete safe commissioning, acceptance limits or instrument competency. A normal insulation test cannot detect every turn-to-turn defect. |
| Earth the exposed motor frame, not live windings | 2022-05 Q1.16; 2025-05 Q1.14 | **partial**: [PIaqmCxN9KU 0:00–8:27](https://www.youtube.com/watch?v=PIaqmCxN9KU&t=0s); [Ap6fpJ58d5Q 0:00–5:51](https://www.youtube.com/watch?v=Ap6fpJ58d5Q&t=0s) | Practical earth connection shown; the frame-versus-live-winding distinction and fault-current path are not explicitly compared in these captions. General C1 earthing lessons were not re-audited here. |
| Lockable remote motor isolation | 2016-10 A15 | **partial**: [45re1J-RxKc 0:00–10:49](https://www.youtube.com/watch?v=45re1J-RxKc&t=0s) | Lock-off practice is present; the remote-isolator exam case and complete prove-dead sequence are not demonstrated here. Wider C1 isolation teaching exists outside this motor-only reread. |
| Positive/negative sequence, phase interchange and instrument | 2022-05 Q1.17; 2025-05 Q2(g–i) | **direct**: [aDSY10l_ZqE 0:00–7:40](https://www.youtube.com/watch?v=aDSY10l_ZqE&t=0s); [igi8F6UAvh0 0:00–4:54](https://www.youtube.com/watch?v=igi8F6UAvh0&t=0s) | Translate labels consistently: RYB/YBR/BRY are cyclic positive orders; swapping two gives the opposite sequence. |
| Single-phase motor PF correction to a non-unity target, in µF | 2012-08 Q5(b); 2012-11 Q3(d); 2013-03 Q3(b); 2016-04 Q4(c); 2016-10 B1(b) | **partial**: [Tv_7XWf96gg 8:50–10:53](https://www.youtube.com/watch?v=Tv_7XWf96gg&t=530s); [q5xjqXcCqNw 0:20–2:44](https://www.youtube.com/watch?v=q5xjqXcCqNw&t=20s); [Jx3Pk_5O-PM 0:00–8:42](https://www.youtube.com/watch?v=Jx3Pk_5O-PM&t=0s) | Ingredients exist, but no complete one-video target-PF single-phase motor example linking shaft/input P, current components, Qc and C=Qc/(2πfV²). Not the same as selecting a starting capacitor or three-phase µF per bank phase. |
| Motor/AHU target-PF kVAr calculation | 2022-05 Q3 motor/PFC block (c), Q4(d); 2025-05 Q4(d) | **direct**: [Tv_7XWf96gg 8:50–10:53](https://www.youtube.com/watch?v=Tv_7XWf96gg&t=530s); [vbytmPtvZi4 0:00–10:41](https://www.youtube.com/watch?v=vbytmPtvZi4&t=0s); [Jx3Pk_5O-PM 0:00–8:42](https://www.youtube.com/watch?v=Jx3Pk_5O-PM&t=0s) | Strong transferable method; exact measured-current AHU case is not demonstrated end-to-end. Use input kW and do not copy supplied scheme arithmetic blindly. |
| Motor/capacitor single-line and staged bank | 2022-05 Q3 motor/PFC block (d–e); 2025-05 Q4(e) | **partial**: [vbytmPtvZi4 4:00–10:41](https://www.youtube.com/watch?v=vbytmPtvZi4&t=240s); [oaIRQ1Xm7OQ 0:00–6:10](https://www.youtube.com/watch?v=oaIRQ1Xm7OQ&t=0s) | No complete exam drawing from the given motor brief with available 5/10/25 kVAr steps, switching and coordinated protection. Written Papers/project diagrams are support, not video coverage. |
| Motor-side/group/central correction and switching precautions | 2012-08 Q3(c)(i), Q5(c); 2022-05 Q3 motor/PFC block (d–e) | **direct**: [oaIRQ1Xm7OQ 0:00–6:10](https://www.youtube.com/watch?v=oaIRQ1Xm7OQ&t=0s) | Existing note is essential: self-excited induction generation, not synchronous generation; no correction capacitor on a VFD output. |
| Correction alternatives beyond a capacitor bank | 2012-08 Q5(a); 2012-11 Q3(c); 2016-10 B1(c); 2022-05 Q3 correction-alternatives block (b) | **partial**: [6U_rO5FWW0Y 0:00–1:53](https://www.youtube.com/watch?v=6U_rO5FWW0Y&t=0s) | Only one non-capacitor alternative clearly explained in this reviewed set. No phase-advancer lesson found; a question requesting two alternatives cannot be treated as fully covered by the condenser alone. |
| Indicative domestic sewing-machine motor wattage | 2016-10 A27 | **missing** | No dedicated rating example. A particular appliance/nameplate rating is not universal motor theory; do not invent a numeric answer without a reliable model/answer source. Low priority compared with repeated circuit/calculation tasks. |

## Every reviewed video: actual teaching and flow

The full available transcript was read for every row below. Timestamps describe caption extent, which can finish before an end card or differ from catalogue duration. Study roles are the currently published roles, not changes made by this audit. Existing learner notes and all stable lesson identities are preserved.

### Modules 12–13: all 30 videos

| Current lesson | Captions read / role | Teaching actually found | Flow, accuracy and limits |
|---|---|---|---|
| [Induction Motors: Rotating Field, Rotor and Slip](https://www.youtube.com/watch?v=59HBoIXzX_c) — The Engineering Mindset | 0:00–15:32; English; Core lesson | Stator/rotor, rotating field, induced rotor current, squirrel cage, slip concept, terminal star/delta and line/phase examples. | Strong visual-concept sequence. Does not supply the numerical slip/synchronous-speed formula or wound-rotor resistance starting; separate lessons are necessary. |
| [How to read a Motor Nameplate (IEC standard)](https://www.youtube.com/watch?v=XbL0R_9KLD4) — ElectricalEngineeringPlanet | 0:00–8:25; English; Core lesson | IEC nameplate example: shaft kW, voltage/connection, full-load current, frequency, PF, speed/poles, efficiency, IP, insulation and duty. | Orderly factor-by-factor explanation. Service factor is oversimplified as a percentage-current allowance; use the specific manufacturer data. Original English ASR archive reviewed, not only the Arabic export. |
| [Three-Phase Motor Power Factor — Worked Example](https://www.youtube.com/watch?v=T2eO6hOT-EA) — Michel van Biezen | 0:00–3:47; English; Core worked example | Worked three-phase PF from electrical input power, voltage and line current. | Short, focused arithmetic. Apparent power is VA, although the presentation calls it watts. PF and efficiency must remain separate. |
| [Find the Line Current Needed for a Three-Phase Motor](https://www.youtube.com/watch?v=TPsHULaNc7s) — Michel van Biezen | 0:00–3:03; English; Core worked example | Worked line current from three-phase input kW, line voltage and PF. | Short follow-on example. Apparent power is kVA, not kW; shaft-output data would additionally require efficiency. |
| [Motor Output, Efficiency, Power Factor and Three-Phase Line Current](https://www.youtube.com/watch?v=Jx3Pk_5O-PM) — Aaron Dahlen | 0:00–8:41; English; Core lesson | Shaft hp→watts→electrical input through efficiency→apparent power→line current; identifies losses. | Complete relevant chain. Complex-power notation is more demanding than C1 needs, but its scalar results are directly applicable. US supply values are example givens. |
| [Induction-Motor Speed, Slip and Rotor Frequency: Six Worked Examples](https://www.youtube.com/watch?v=H0SaAq7sMN0) — Gargi Basu | 0:00–17:38; English; Core lesson | Six examples of synchronous speed, pole count, slip speed, per-unit/percent slip, rotor frequency and frequency changes. | Strong, repetitive calculation flow. Approximate pole identification uses the nearest physically plausible synchronous speed; do not replace Ns with loaded rotor speed in the defining formula. |
| [Induction-Motor Torque and Speed: From the Rotating Field to the Load Curve](https://www.youtube.com/watch?v=8T53wEGiBKE) — BSE PolyU | 0:00–14:56; English; Core lesson | Induction/force foundation, locked-rotor/pull-up/breakdown torque, load intersection, speed change and stalling. | Good foundation before the longer torque–slip lecture. Final NEMA designs are examples. No external rotor-resistance starting demonstration. |
| [How to Connect Motor Windings in Star and Delta](https://www.youtube.com/watch?v=p2hDLMeFJqs) — The Electrical Guy | 0:00–8:13; English; Core demonstration | Finding winding pairs, star/delta links, six leads, resistance balance and swapping two supply lines. | Useful bench demonstration. Continuity identifies pairs, not start/end polarity by itself; nameplate voltage and manufacturer terminal diagram remain necessary. |
| [Single-Phase Motors: Capacitor Start, Capacitor Run and Reversal](https://www.youtube.com/watch?v=bytt0ZCJwRk) — LEARN ELECTRICS | 0:00–12:57; English; Core lesson | Run/start windings, capacitor-run, capacitor-start and two-capacitor motors, centrifugal switch, relative winding reversal and capacitor-related humming. | Good component-to-circuit flow. Its general capacitor statement must not imply every single-phase motor uses one. It does not compare shaded-pole/resistance-split-phase starting torque and PF systematically. |
| [Wire and Test a Single-Phase Forward/Reverse Drum Switch](https://www.youtube.com/watch?v=45re1J-RxKc) — LEARN ELECTRICS | 0:00–10:50; English; Core lesson | Forward/off/reverse drum switch, contact testing, winding reversal, earthing and stopping before reversal. | Methodical model-specific wiring. Existing note correctly requires proving capacitors discharged; waiting a stated number of seconds alone does not establish discharge. |
| [DC Motors: Magnetic Force, Brushes and Commutation](https://www.youtube.com/watch?v=GQatiB-JHdI) — The Engineering Mindset | 0:00–15:28; English; Core lesson | PMDC construction, brushes, split commutator, armature current, torque and polarity reversal. | Strong animated foundation for the commutator question. PMDC battery reversal must not be generalised to reversing both circuits of a wound-field motor. |
| [Reverse a Wound-Field DC Motor: Armature or Field Connections](https://www.youtube.com/watch?v=GYuBVM_GyOw) — Chinmay Deshpande | 0:00–11:46; Dutch, translated; English original audio verified; Core lesson | Force-direction cases: reverse armature or field alone to reverse torque; reversing both retains direction. | Directly relevant DC distinction. Full Dutch auto-dub caption export reviewed with translation; YouTube separately identifies English (US) original/default audio and an English ASR track. Not mislabelled an English-transcript reread. |
| [Stepper Motors: Winding Sequences, Steps and Position](https://www.youtube.com/watch?v=09Mpkjcr0bo) — The Engineering Mindset | 0:00–14:01; English; Optional further study | Pulse sequence, discrete angle, frequency/speed, direction, holding position, PM/VR/hybrid and drive sequences. | Clear but much deeper than the short paper comparison. Optional placement makes an examined concept easy to skip. |
| [Servo Motors: Command, Error and Position Feedback](https://www.youtube.com/watch?v=ditS0a28Sko) — RealPars | 0:00–15:22; English; Optional further study | Servo command/error/feedback loop, encoder/resolver, AC/DC types and synchronous versus induction speed. | Good feedback explanation. Synchronous speed comparison appears mid-lesson, not a complete wound-field synchronous-motor lesson. Removing power does not instantly stop the rotor; existing note corrects this. |
| [Torque–Slip Curve: Load Changes, Stable Operation and Stalling](https://www.youtube.com/watch?v=zssTcEBkzh0) — NPTEL IIT Kharagpur | 0:00–32:45; English; Optional advanced analysis | Torque–slip curve, changing load, inertia, equilibrium, stability and stalling. | Rigorous, long follow-on lecture; optional depth. Induction-motor oscillation is not evidence of synchronous-motor hunting coverage. No external rotor resistance explanation found. |
| [Single Phase Contactor - Connections Explained, Application plus the Current in the Coil and Load](https://www.youtube.com/watch?v=Ed3_zbZ0xaA) — GSH Electrical | 0:00–8:26; English; Core lesson | Single-phase contactor coil/load separation, terminals, switching and measured currents. | Good physical introduction. Uses a maintained switch and lighting load; it does not teach DOL holding/no-voltage release. Complete original English archive text reviewed instead of Dutch export. |
| [How Do Direct On Line Motor (DOL) Starters Work?](https://www.youtube.com/watch?v=HFkTPmY7N7w) — eFIXX | 0:00–8:19; English; Core lesson | DOL contactor/thermal relay, full-voltage starting, coil voltage, overload adjustment and physical operation. | Accessible introduction, but the explanation that motor reactance only appears after starting is misleading. High starting current concerns the locked-rotor/slip-dependent motor impedance. No universal 5 kW DOL cutoff or blanket above-FLC setting should be inferred. |
| [What is MPCB / MPCB Vs MCB / Motor Protection Circuit Breaker @the Electrical Guy](https://www.youtube.com/watch?v=wQwGZMcDGXk) — The Electrical Guy | 0:00–3:37; English; Core lesson | MCB versus MPCB: adjustable current range, operation, trip test and claimed phase-loss functions. | Original English archive reviewed. Incorrectly implies a C40 MCB trips at 40 A; the time–current curve governs. Test button does not prove calibration. Phase-loss features are model-dependent; the Module 10 mechanism lesson is stronger. |
| [How to Select MCB and Overload Relay Size for a Motor](https://www.youtube.com/watch?v=DWUuKNjMf3E) — The Electrical Guy | 0:00–6:37; English; Optional comparison | Horsepower conversion, assumed three-phase current and example MCB/overload range selection. | Easy arithmetic but weak selection method: omits efficiency for shaft kW, treats 125% and ±20% as general rules and restricts MCB types too broadly. Existing optional-comparison warning is necessary; not a definitive sizing lesson. |
| [Single-Phase Direct-On-Line Starter Wiring](https://www.youtube.com/watch?v=PIaqmCxN9KU) — GSH Electrical | 0:00–8:27; English; Optional refresher | Physical single-phase DOL connections, coil, holding auxiliary, start, stop, overload trip/reset and CPC. | Clear equipment demonstration. Specific routing through three overload elements is product-dependent; not a universal single-phase wiring prescription. No explicit supply-loss/restart walkthrough. |
| [3 Phase Direct Online Starter DOL Wiring Diagram Connections Explained](https://www.youtube.com/watch?v=mcXxhUaUb94) — GSH Electrical | 0:00–6:11; English; Applied practical | Three-phase power path and 230 V control: stop/overload NC, start NO and parallel holding auxiliary. | Clear schematic-to-operation lesson. Good DOL drawing preparation; supply-loss/no-automatic-restart follows from the circuit but is not explicitly walked through. |
| [3 Phase Direct Online Starter DOL Wiring and Connections Explained](https://www.youtube.com/watch?v=qlqPdLGwJxk) — GSH Electrical | 0:00–6:25; English; Applied practical | Three-phase DOL physical wiring, 230 V coil/neutral, holding, overload, reset and alternative coil voltages. | Good practical companion to the previous diagram. No explicit power-failure/restart demonstration or universal numerical overload sizing rule. |
| [Reversing a Three-Phase Motor: Mechanical and Electrical Interlocks](https://www.youtube.com/watch?v=VqgXVIi0jw8) — AutomationDirect.com | 0:00–6:14; English; Core lesson | Two-phase swap, two reversing contactors, fault if both close and mechanical plus electrical interlocks. | Strong explanation and manufacturer-kit demonstration. It teaches reversing interlocks, not the full timed star–delta control circuit. US NFPA/UL references are not Kenyan design rules. |
| [Star–Delta Starting: Sequence and Interlocks](https://www.youtube.com/watch?v=h89TTwlNnpY) — The Engineering Mindset | 0:00–10:56; English; Core lesson | Star/delta winding connections, three power contactors, timer transition and reduced starting current/torque. | Clear power-sequence animation. Complete start/stop/holding/overload/timer control schematic and explicit cross-interlock wiring are absent from captions. Caption text confuses 33% coil current with 33% line current; winding current is about 58% of direct-delta starting winding current. |
| [Autotransformer Starting: Tap Voltage, Line Current and Torque](https://www.youtube.com/watch?v=iHFTVBWLOAg) — Zack Hartle | 0:00–9:02; English; Core lesson | Autotransformer tap ratio, motor versus supply current, torque-squared relationship and open/closed transition. | Well-sequenced alternative-starter explanation. Percent current compares starting conditions, not rated running current. Canadian code examples are local to that example; no galvanic isolation or automatic conductor-size reduction. |
| [What is a Soft Starter? from AutomationDirect](https://www.youtube.com/watch?v=_tGyaE78WTA) — AutomationDirect | 0:00–3:25; English; Core lesson | SCR voltage ramp, inrush/mechanical stress, bypass and soft stop; distinguishes VFD speed control. | Concise manufacturer overview with good comparison. Does not establish detailed starter selection/settings for a particular installation. |
| [Variable-Frequency Drives: From Rectifier to Motor Speed](https://www.youtube.com/watch?v=yEPe7RDtkgo) — The Engineering Mindset | 0:00–15:14; English; Core lesson | Rectifier, DC bus, inverter/PWM and varying frequency/voltage to change motor speed. | Long foundations before the drive; clear power-stage progression. Simplified waveform/electron analogies are not a rigorous machine model. A diode front end alone cannot return regenerated energy to the mains. |
| [Four-Quadrant Drives: Motoring, Braking and Regeneration](https://www.youtube.com/watch?v=IAnMVYOYHxg) — KEB America | 0:00–2:57; English; Core lesson | Four speed/torque quadrants, motoring/generation, DC-bus braking resistor and regenerative front end. | Concise and directly answers the regenerative-drive distinction. An ordinary VFD is not automatically a mains-regenerative drive. |
| [5 Types of Power Factor Correction — Capacitor Bank Locations](https://www.youtube.com/watch?v=oaIRQ1Xm7OQ) — The Electrical Guy | 0:00–6:10; English; Core application | Individual/group/central/combined/automatic capacitor placement, motor switching and self-excitation hazard. | Useful comparison. It mistakenly names self-excited induction generation synchronous generation; the existing note corrects it. Not a detailed motor-bank single-line drawing exercise; keep capacitors off VFD outputs. |
| [Phase-Failure Relay with a DOL Starter](https://www.youtube.com/watch?v=-OCfG8inGSY) — The Electrical Guy | 0:00–4:34; English; Optional circuit critique | Phase-monitor relay supply and a DOL holding-branch wiring example. | Useful only as the existing optional circuit critique: Start bypasses the monitoring contact while held. Do not copy it as a correct protective circuit or count it as gap closure. |

### Supporting C1 lessons: all 12 videos

| Current lesson | Captions read / role | Teaching actually found | Flow, accuracy and limits |
|---|---|---|---|
| [Correct a Building’s Power Factor to a Chosen Target](https://www.youtube.com/watch?v=Tv_7XWf96gg) — The Engineering Mindset | 0:00–11:03; English; Core foundation | Power triangle, lagging/leading PF and a complete chosen-target kVAr calculation. | Clear analogy-to-example flow. The motor example calls 10 kW output but omits efficiency; use electrical input. Spoken/transcribed algebra contains slips: P=PF×S, Q=√(S²−P²). Billing comments are supplier-dependent. |
| [Three-Phase Power Factor Correction: From kVAr to a Star Capacitor Bank](https://www.youtube.com/watch?v=q5xjqXcCqNw) — Dieter Monkey | 0:00–17:05; English; Core lesson | Revises a single-phase RL/capacitor example, then solves a three-phase delta load with star capacitors, including µF per phase. | Systematic but assumes earlier circuit lessons. The single-phase revision corrects to unity; it does not work a non-unity target motor case. Keep single-phase and per-phase bank capacitances distinct. |
| [Capacitor-Bank Selection and Protection: A 200 kW Worked Example](https://www.youtube.com/watch?v=vbytmPtvZi4) — Rashid iqubal | 0:00–10:40; English; Optional applied example | Chosen-target correction, bank steps, capacitor current and protection factors. | Useful applied flow; substantial caption numerical noise. Existing note corrects the installed 125 kVAr versus calculated bank and rejects automatic savings in load kW or universal protection multipliers. |
| [Overcurrent Relays: Pickup, Time Delay and Circuit-Breaker Tripping](https://www.youtube.com/watch?v=bQ6fZrrP0H4) — OMICRONenergy | 0:00–3:55; English; Core device foundation | CT–overcurrent-relay–breaker chain; pickup, inverse/definite/instantaneous timing and selectivity. | Clear functional animation. Network-scale examples transfer to LV principles. This is not a complete motor setting/coordination exercise or permission to disconnect a live CT secondary. |
| [Thermal Overload Relays: Motor Current, Trip Contacts and Reset](https://www.youtube.com/watch?v=3aur1tZYlKE) — Automatedo | 0:00–8:19; English; Core device foundation | Overload causes, time delay, 95–96/97–98, contactor operation, reset and contact checks. | Good concept-to-schematic-to-test progression; includes jamming, misalignment, bearings, ventilation and phase loss. One non-tripped/tripped wording slip conflicts with its correct demonstration; contact checks do not calibrate thermal operation. |
| [Motor-Protection Circuit Breakers: Thermal, Magnetic and Phase-Loss Mechanisms](https://www.youtube.com/watch?v=1DDsOJa_FuU) — Power Eng. By Afshin | 0:00–3:29; English; Core device foundation | Animated magnetic short-circuit, bimetal overload and differential phase-loss trip mechanisms. | Good internal-mechanism flow. Explicitly acknowledges low-current phase loss may not trip. Features and thresholds belong to this design, not every MPCB. |
| [Phase-Monitoring Relays: Phase Failure, Sequence and Voltage Conditions](https://www.youtube.com/watch?v=sO2RPcGLshA) — ATO Automation | 0:00–5:26; English; Core device foundation | Phase loss/sequence, voltage imbalance, over/undervoltage, delay/reset settings and contactor output. | Clear functional introduction, then one product example. Check the actual model; relay output switches the control circuit, not motor fault current. |
| [Testing Phase Sequence: Rotation, Instruments and Consistent Phase Identification](https://www.youtube.com/watch?v=aDSY10l_ZqE) — John Ward (jwflame) | 0:00–7:39; English; Core lesson | Sequence, direction, phase indicators, swapping two lines, consistent identification and tester ratings. | Strong explanation before the practical demonstration; recognises equipment-specific two-pole phase indication. It is not a complete motor commissioning procedure. |
| [How to use a phase rotation meter? 👷🏽‍♂️](https://www.youtube.com/watch?v=igi8F6UAvh0) — Odeane's Electric | 0:00–4:56; English; Core lesson | Practical phase rotation indication, lead identification and correcting reverse sequence. | Useful equipment example with PPE/voltage-range discussion. Any wiring alteration still requires isolation; the clip is not the whole safe-isolation procedure. |
| [Single-Phasing Fault in a Three-Phase Motor](https://www.youtube.com/watch?v=AtlXd1xA-CU) — Electrical lectures | 0:00–4:46; English; Core fault concept | Phase loss at rest versus running, fuse/contactor/conductor causes, heating, noise and phase-failure protection. | Direct fault concept with clear examples. Numerical current multipliers and claims of all windings being overcurrent are not universal; no complete humming diagnosis. |
| [Isolated Motor Bench Tests: Winding Resistance and Insulation Resistance](https://www.youtube.com/watch?v=Ap6fpJ58d5Q) — Samuel Smith | 0:00–5:50; English; Core lesson | Disconnected bench motor: remove links, compare winding resistances, check to frame and winding-to-winding insulation. | Clear progression showing why a continuity check is insufficient. >200 MΩ is this meter/example, not a universal pass threshold. Not a complete site isolation, discharge, refit and commissioning sequence. |
| [Synchronous Condensers: Reactive Power and Voltage Support](https://www.youtube.com/watch?v=6U_rO5FWW0Y) — Flirting with Technology | 0:00–1:53; English; Core short overview | Unloaded synchronous machine, reactive-power production/absorption and voltage/PF support. | Good short identification. Does not explicitly connect increased field excitation to leading stator current or teach hunting. Not complete overexcitation teaching. |

## What needs correction before calling this complete

The strongest current sequence is induction operation → nameplate → input/PF/current → speed/slip → torque → connections → starting/control → drives → motor faults/tests. Retain it. Some important short motor-type questions sit in optional lessons, and protection definitions alone do not produce a complete diagnosis or starter drawing.

The main accuracy issues are the star–delta winding/line-current confusion, the introductory DOL reactance explanation and the older MPCB claim that an MCB trips at its rated current. The optional sizing clip's universal percentage shortcuts remain unsuitable as a final design method. Existing notes already qualify several other issues: kVA versus kW, capacitor self-excitation, servo stopping, discharge verification, model-specific relay functions and the bypassed phase-monitor circuit. The ledger preserves those notes separately: a written correction does not prove the video itself teaches the corrected point.

Recommended additions above are based on observed paper tasks. A new lesson should close one named gap, use English narration, flow from the existing prerequisite and survive complete-caption review. This audit does not claim to have sourced or approved replacement lessons.

## Verification

The structured audit was checked against a fresh build of the actual published mixed-course model: all 30 motor-module rows appear exactly once, every reviewed video resolves, all 46 requirement IDs are unique, all paper references resolve and evidence ranges remain within the available captions (rounded seconds). Transcript hashes identify the exact locally retained material; full copyrighted transcripts and exam scans are excluded from Git. Independent calculation checks above use the stated data, not third-party answer keys.

Passed: the audit's inventory/hash/reference/language/arithmetic checks; `node scripts/test-past-papers.mjs` (87 authored questions, 234 valid LaTeX expressions, 12 diagrams); `node scripts/test-epra.mjs` (688 complete protected source pairs and exact hashes); and `node scripts/audit-course-integrity.mjs` (471 catalogue lessons, 32 modules and retained application architecture). This change documents findings and the English-selection requirement; it does not change runtime curriculum, paper answers or personal records.
