# Module 5: earth electrodes and measurement

Updated 30 September 2026 to follow the user's selection of John Ward's complete [Earth Electrodes playlist](https://www.youtube.com/playlist?list=PLVsHvs2SuqmoGuQa4SNL9FOYjHhGmTZ9G).

Section 7 follows the earthing/bonding, RCD/RCBO, ADS and fault-loop calculation sections in the [revised learning order](earthing-ads-learning-order.md). It contains exactly the six playlist videos, using the existing catalogue, player, navigation and account model. The first three lessons retain their existing IDs, preserving their progress and notes. The separate original eFIXX electrode-testing lesson in Module 8 remains intact.

## Video sequence

| Order | John Ward video | Focus |
|---|---|---|
| 1 | [Earth Electrodes Part 1](https://www.youtube.com/watch?v=FSG77GwrEds) | Electrode versus rod; components, couplers, driving head, clamp, inspection pit, spacing and step potential. |
| 2 | [Earth Electrodes Part 2](https://www.youtube.com/watch?v=_BkN8fRLYXw) | Installing a rod and pit, making connections and demonstrating loop impedance. |
| 3 | [Earth Electrodes Part 3](https://www.youtube.com/watch?v=K0P5wGSjxLE) | Three-wire electrode-resistance testing, isolation, auxiliary stakes and repeat readings; introduction to selective and clamp methods. |
| 4 | [Earth Electrodes — Dry Soil](https://www.youtube.com/watch?v=moGlwuTYq8o) | Why ground conditions and moisture affect resistance; observations in dry soil. |
| 5 | [ConduDisc Earth Electrode](https://www.youtube.com/watch?v=VKJ3gwFnxEw) | Optional alternative-electrode demonstration and explanation. |
| 6 | [ConduDisc Earth Electrode Installation](https://www.youtube.com/watch?v=tYcXE9W2AKQ) | Optional physical installation example following the explanation. |

The last two are product-specific extensions, not renamed “Parts 5 and 6”. The section is approximately 69 minutes. The JPElectric basics and bonding lessons are in Section 3; touch-voltage calculations are in Section 6, and extraneous-part assessment is in Module 8, Section 2.

The earlier nine selections outside this playlist were removed from the published catalogue. Their IDs and the full JPElectric placement record are listed in [the C2 playlist integration](c2-testing-playlist-integration.md).

## Coverage and limits

This selection gives a coherent rod-components, installation, measurement, ground-condition and alternative-electrode sequence. It does not provide complete practical instruction for plates, buried tape/rings, mats/grids, pipes, foundation electrodes, Wenner soil-resistivity surveying or every clamp-test configuration. The written reference below remains useful for these wider forms and measurement distinctions.

Creator titles, instructor attribution and matching embed URLs were verified through YouTube oEmbed for all six videos. Available English captions informed the technical review. This is not a claim of full playback verification or a guarantee of future YouTube availability; automatic captions can contain transcription errors. UK examples and a particular manufacturer's product must be interpreted using the existing course safety notice and appropriate installation requirements.

## The supplied Schneider page

Read [Installation and measurements of earth electrodes](https://www.electrical-installation.org/enwiki/Installation_and_measurements_of_earth_electrodes). Its descriptions of rings, rods/pipes and plates, soil conditions, seasonal changes and corrosion provide broader context.

The page describes two measurement arrangements:

- **Pairwise ammeter method:** measure the three electrode-pair resistances A, B and C; the electrode under test has resistance **(A + C − B) / 2**. This is a distinct method; the selected playlist does not demonstrate that exact three-pair procedure.
- **Direct-reading earth tester:** use current and potential stakes and repeated readings to establish a stable result. John Ward Part 3 demonstrates this arrangement.

The page uses an approximate 0.68 probe position, while common fall-of-potential explanations discuss 62%. Neither is a universal position for every electrode geometry. Adequate separation and confirmation of a stable result matter; use the tester's instructions and applicable test procedure.

Soil resistivity (ohm-metres), electrode resistance (ohms) and installation loop impedance (ohms) answer different questions. UK example values must not be presented as universal Kenyan acceptance limits. Kenyan requirements, approved designs and equipment instructions govern actual installations, as stated in the course's existing safety notice.

## Copyable C2 URLs

`C2 YouTube Links/` contains one URL-only text file per C2 module, in catalogue order. Module 5 includes exactly these six lessons in Section 7. Across all nine modules the exports contain 213 URLs; personal supplementary additions are outside these exports.

## Implementation checks

Automated checks enforce the six-video order, preserve original lesson identities and prevent retired selections from returning. Saved-course checks retain individual ordering, archives, permanent removals, revisions and receipts while placing newly published lessons beside the appropriate existing lessons. The production build and focused desktop/mobile browser checks passed; see [the integration record](c2-testing-playlist-integration.md) for coverage and fixture limitations.
